"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
2004,"2A",15,89.135,56.91666667,0.5,0.968621533,4.739515246,-3.507456005,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,89.435,59,0.5,0.806712404,5.004550633,4.278464648,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,88.43,60.16666667,0.5,0.674925681,5.001649657,6.746317586,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,85.04,67.41666667,0.625,0.609804145,5.000956452,7.297576186,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,81.785,73.16666667,0.625,-0.54072163,0.58530161,1.978758492,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,90.59,46.08333333,0.5,1.333467821,4.65054436,-7.095378518,0.1224,0,5,6,1,0,1,4,5,1
2004,"2A",16,91.04,44.58333333,0.5,1.115661964,5.005838919,-2.150521912,0.1224,0,5,0,2,0,1,4,6,2
2004,"2A",17,89.885,46.75,0.5,1.094216327,5.004951639,1.105927416,0.1224,0,5,0,3,0,1,4,7,3
2004,"2A",18,87.275,53.25,0.625,1.1002479,5.005020365,4.446614571,0.1224,0,5,0,4,0,1,4,8,4
2004,"2A",19,83.69,60.5,0.625,-0.488193108,0.517629024,1.838876597,0,0,0,-5,5,1,1,4,9,5
2004,"2A",15,91.04,39.83333333,0.5,0.416718176,1.997735929,-1.714075163,0,0,2,2,1,0,0,0,0,0
2004,"2A",16,90.41,40.16666667,0.5,0.307057432,2.003874987,0.875617973,0,0,2,0,2,0,0,0,0,0
2004,"2A",17,89.435,41.58333333,0.5,0.26002148,2.002269379,1.73631832,0,0,2,0,3,0,0,0,0,0
2004,"2A",18,88.43,43.75,0.625,0.240306004,2.001100833,2.124023928,0,0,2,0,4,0,0,0,0,0
2004,"2A",19,86.825,46.75,0.625,-0.245525358,0.050771713,0.331024415,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,90.59,39.83333333,0.5,2.788430243,0.992598147,0.202485905,0.7713,0,1,1,1,0,0,0,0,0
2004,"2A",16,91.04,37.83333333,0.5,2.778573125,1.005194127,2.502059278,0.7713,0,1,0,2,0,0,0,0,0
2004,"2A",17,89.885,38.16666667,0.5,2.772564041,1.004764109,3.228598164,0.7713,0,1,0,3,0,0,0,0,0
2004,"2A",18,87.275,50.66666667,0.625,2.854283225,1.004050021,5.251220547,0.7713,0,1,0,4,0,0,0,0,0
2004,"2A",19,83.06,64.83333333,0.625,-0.089510768,0.009507164,3.222403025,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,88.61,48.83333333,0.5,2.279624337,2.752992628,-5.528476283,0.4716,0,3,5,1,0,2,6,7,1
2004,"2A",16,86.645,54.41666667,0.5,2.13528351,3.00621434,1.127007322,0.4716,0,3,0,2,0,2,6,8,2
2004,"2A",17,85.55,57.83333333,0.5,2.13667297,3.004716363,5.652092194,0.4716,0,3,0,3,0,2,6,9,3
2004,"2A",18,84.845,58.16666667,0.625,2.115063165,3.003116119,8.264632364,0.4716,0,3,0,4,0,2,6,10,4
2004,"2A",19,81.71,61.91666667,0.625,-0.306245492,0.161681408,3.909121284,0,0,0,-3,5,1,2,6,11,5
2004,"2A",15,91.565,40.83333333,0.5,0.352723702,0.998331833,-1.477746433,0,0,1,2,1,0,1,5,6,1
2004,"2A",16,90.785,41.16666667,0.5,0.200753984,1.002149925,1.335864383,0,0,1,0,2,0,1,5,7,2
2004,"2A",17,87.65,54.25,0.5,0.157316855,1.000567238,1.710227571,0,0,1,0,3,0,1,5,8,3
2004,"2A",18,84.845,63,0.625,0.136923099,0.999793045,1.786732414,0,0,1,0,4,0,1,5,9,4
2004,"2A",19,84.02,61.83333333,0.625,-0.11477578,0.011660442,0.510643168,0,0,0,-1,5,1,1,5,10,5
2004,"2A",15,87.905,45.5,0.5,2.564953655,4.929395741,-13.7973811,0.4959,0,6,9,1,0,3,4,5,1
2004,"2A",16,87.605,49.16666667,0.5,2.373146689,6.004141108,-9.432696796,0.4959,0,6,0,2,0,3,4,6,2
2004,"2A",17,86.825,56.41666667,0.5,2.421815744,6.005736427,-4.271077682,0.4959,0,6,0,3,0,3,4,7,3
2004,"2A",18,85.37,62.16666667,0.625,2.46580806,6.00629643,1.737883744,0.4959,0,6,0,4,0,3,4,8,4
2004,"2A",19,83.765,65.33333333,0.625,-0.420771662,0.52426353,2.295413784,0,0,0,-6,5,1,3,4,9,5
2004,"2A",15,91.04,44.41666667,0.5,0.762471722,3.865670077,-3.904037046,0,0,4,4,1,0,0,0,0,0
2004,"2A",16,91.04,44,0.5,0.601522858,4.005627892,0.471038203,0,0,4,0,2,0,0,0,0,0
2004,"2A",17,90.41,44,0.5,0.559637901,4.003759641,2.931788795,0,0,4,0,3,0,0,0,0,0
2004,"2A",18,88.805,44.58333333,0.625,0.499943245,4.001659525,3.887240433,0,0,4,0,4,0,0,0,0,0
2004,"2A",19,85.04,60.75,0.625,-0.437559336,0.309979934,0.823367135,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,88.805,41.16666667,0.5,2.734271116,0.992307761,-0.345990268,0.7641,0,1,1,1,0,0,0,0,0
2004,"2A",16,88.61,41.41666667,0.5,2.74004577,1.00509687,1.902571568,0.7641,0,1,0,2,0,0,0,0,0
2004,"2A",17,88.43,41.58333333,0.5,2.74957203,1.004723048,3.282854541,0.7641,0,1,0,3,0,0,0,0,0
2004,"2A",18,87.98,42,0.625,2.759503662,1.004524809,4.327675342,0.7641,0,1,0,4,0,0,0,0,0
2004,"2A",19,86.825,44.33333333,0.625,-0.056136339,0.011362858,2.64533414,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,89.585,44.5,0.5,3.272275999,5.085597168,-11.24624081,0.7038,0,6,8,1,0,2,8,9,1
2004,"2A",16,88.805,45.83333333,0.5,3.093194747,6.005825569,-6.979652814,0.7038,0,6,0,2,0,2,8,10,2
2004,"2A",17,86.825,50.83333333,0.5,3.080013591,6.005285982,-3.919860187,0.7038,0,6,0,3,0,2,8,11,3
2004,"2A",18,84.845,57.33333333,0.625,3.112984359,6.005986649,0.320775491,0.7038,0,6,0,4,0,2,8,12,4
2004,"2A",19,82.235,62.5,0.625,-0.366419829,0.456788528,2.014925984,0,0,0,-6,5,1,2,8,13,5
2004,"2A",15,88.43,49.08333333,0.5,0.826962704,2.581494675,-9.74018802,0,0,3,7,1,0,4,4,5,1
2004,"2A",16,87.98,53.75,0.5,0.628283803,3.007055187,-0.648751706,0,0,3,0,2,0,4,4,6,2
2004,"2A",17,87.455,56.16666667,0.5,0.540196329,3.0024834,4.145518423,0,0,3,0,3,0,4,4,7,3
2004,"2A",18,87.605,54.08333333,0.625,0.449856018,3.000546544,5.095178737,0,0,3,0,4,0,4,4,8,4
2004,"2A",19,85.04,59.58333333,0.625,-0.300907888,0.174755169,1.873039641,0,0,0,-3,5,1,4,4,9,5
2004,"2A",15,86.495,54,0.5,1.833085353,1.955407138,-1.445840715,0.3879,0,2,3,1,0,1,2,3,1
2004,"2A",16,81.08,63.66666667,0.5,1.698224988,2.004079643,4.093062739,0.3879,0,2,0,2,0,1,2,4,2
2004,"2A",17,79.61,71.08333333,0.5,1.636312275,2.002358728,6.241193396,0.3879,0,2,0,3,0,1,2,5,3
2004,"2A",18,78.905,75.16666667,0.625,1.601437738,2.00147193,7.208344929,0.3879,0,2,0,4,0,1,2,6,4
2004,"2A",19,77.45,79.5,0.625,-0.243687553,0.053807358,2.621610613,0,0,0,-2,5,1,1,2,7,5
2004,"2A",15,89.885,51.08333333,0.5,0.955436549,4.770439928,-4.104706548,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,88.43,54.58333333,0.5,0.781515267,5.006019276,2.643540881,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,83.36,62,0.5,0.667491768,5.002649965,5.679774779,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,80.585,65.83333333,0.625,0.595255123,5.001815921,6.361004006,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,78.65,73.16666667,0.625,-0.525004959,0.506843324,1.586079131,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,91.94,43.41666667,0.5,2.729308034,0.992356932,1.716999185,0.7299,0,1,1,1,0,0,0,0,0
2004,"2A",16,91.94,43.58333333,0.5,2.725440368,1.003856175,5.410754076,0.7299,0,1,0,2,0,0,0,0,0
2004,"2A",17,87.845,53.91666667,0.5,2.718963536,1.00203616,7.686141955,0.7299,0,1,0,3,0,0,0,0,0
2004,"2A",18,83.765,62.16666667,0.625,2.682160228,1.00159625,8.873889486,0.7299,0,1,0,4,0,0,0,0,0
2004,"2A",19,80.63,69.41666667,0.625,-0.141414982,0.008803106,4.009436658,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,87.98,52.83333333,0.5,3.618621418,4.667619938,-3.914749893,0.8298,0,5,5,1,0,0,0,0,0
2004,"2A",16,89.765,50.83333333,0.5,3.51002681,5.005863948,1.647855849,0.8298,0,5,0,2,0,0,0,0,0
2004,"2A",17,84.635,65.16666667,0.5,3.517726382,5.004917955,6.47293294,0.8298,0,5,0,3,0,0,0,0,0
2004,"2A",18,78.905,82.41666667,0.625,3.515720607,5.005233027,10.65190784,0.8298,0,5,0,4,0,0,0,0,0
2004,"2A",19,75.14,91.08333333,0.625,-0.463861777,0.548564936,4.914944724,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,77,88,0.5,0.948483256,5.416527505,-5.022569214,0,0,6,6,1,0,4,3,4,1
2004,"2A",16,77,85.66666667,0.5,0.756037197,5.998265931,0.438547133,0,0,6,0,2,0,4,3,5,2
2004,"2A",17,77,86.33333333,0.5,0.72895595,6.0036502,3.271265389,0,0,6,0,3,0,4,3,6,3
2004,"2A",18,76.37,88,0.625,0.720366964,6.00359084,6.163238871,0,0,6,0,4,0,4,3,7,4
2004,"2A",19,76.55,88,0.625,-0.627401657,0.601719026,1.865171355,0,0,0,-6,5,1,4,3,8,5
2004,"2A",15,87.455,65.08333333,0.5,0.538874651,1.987033263,1.023153701,0.0108,0,2,2,1,0,0,0,0,0
2004,"2A",16,81.2,83.16666667,0.5,0.318960592,2.000988346,3.544155265,0.0108,0,2,0,2,0,0,0,0,0
2004,"2A",17,77.63,91.66666667,0.5,0.274896191,2.000654121,3.641054404,0.0108,0,2,0,3,0,0,0,0,0
2004,"2A",18,78.605,87.08333333,0.625,0.261195204,1.999765256,3.430184018,0.0108,0,2,0,4,0,0,0,0,0
2004,"2A",19,78.98,86.75,0.625,-0.258843093,0.058343114,0.282896563,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,82.355,78.41666667,0.5,1.047624332,4.742262412,-0.843173451,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,80.135,78.66666667,0.5,0.746258005,5.002682532,6.555596255,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,79.805,79.58333333,0.5,0.630846525,5.001124233,7.565126122,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,78.455,87.91666667,0.625,0.582455457,5.00104413,7.931988493,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,78.08,90,0.625,-0.54246352,0.6189398,1.866954349,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,91.04,49.41666667,0.5,1.934544471,5.155203738,-11.06843578,0.2376,0,6,9,1,0,3,3,4,1
2004,"2A",16,91.04,47.83333333,0.5,1.655806739,6.006358367,-3.750192773,0.2376,0,6,0,2,0,3,3,5,2
2004,"2A",17,91.04,45.83333333,0.5,1.590770186,6.004863917,-0.21724444,0.2376,0,6,0,3,0,3,3,6,3
2004,"2A",18,89.885,49.08333333,0.625,1.587517902,6.00551515,2.605323276,0.2376,0,6,0,4,0,3,3,7,4
2004,"2A",19,88.43,53.75,0.625,-0.495405707,0.660365537,1.871188899,0,0,0,-6,5,1,3,3,8,5
2004,"2A",15,78.845,84.83333333,0.5,3.358857819,2.884149135,1.235620124,0.8154,0,3,3,1,0,0,0,0,0
2004,"2A",16,76.55,90.5,0.5,3.250808081,3.003677461,7.901725433,0.8154,0,3,0,2,0,0,0,0,0
2004,"2A",17,77.63,87.41666667,0.5,3.255520986,3.000847627,11.08490741,0.8154,0,3,0,3,0,0,0,0,0
2004,"2A",18,78.08,85.83333333,0.625,3.250813928,2.989809157,13.44374841,0.8154,0,3,0,4,0,0,0,0,0
2004,"2A",19,78.08,86.16666667,0.625,-0.384940451,0.166681556,5.611555979,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,90.59,45.25,0,-5.82e-09,0.000244662,-0.000678603,0,0,0,0,1,0,1,3,4,1
2004,"2A",16,91.04,44.58333333,0,-1.17e-06,0.000232138,-0.000620192,0,0,0,0,2,0,1,3,5,2
2004,"2A",17,88.73,52,0,-4.95e-06,0.000213472,-0.000564648,0,0,0,0,3,0,1,3,6,3
2004,"2A",18,85.82,59.33333333,0,-3.91e-06,0.000200844,-0.000527865,0,0,0,0,4,0,1,3,7,4
2004,"2A",19,83.765,64.5,0,-3.36e-06,0.000191054,-0.00049517,0,0,0,0,5,1,1,3,8,5
2004,"2A",15,83.06,68.16666667,0.5,1.193834978,2.952339063,1.702794274,0.1386,0,3,3,1,0,3,3,4,1
2004,"2A",16,80.96,70.75,0.5,0.921362673,3.001765698,5.827649666,0.1386,0,3,0,2,0,3,3,5,2
2004,"2A",17,79.805,73.16666667,0.5,0.854569897,3.000458992,6.10767909,0.1386,0,3,0,3,0,3,3,6,3
2004,"2A",18,78.455,72.25,0.625,0.829812367,3.000282176,5.81381065,0.1386,0,3,0,4,0,3,3,7,4
2004,"2A",19,78.08,72.75,0.625,-0.356994721,0.151594296,1.475501393,0,0,0,-3,5,1,3,3,8,5
2004,"2A",15,79.235,76.08333333,0.5,0.468760988,1.98277874,0.60728412,0,0,2,2,1,0,0,0,0,0
2004,"2A",16,81.215,64.66666667,0.5,0.282116447,2.000491414,2.489050423,0,0,2,0,2,0,0,0,0,0
2004,"2A",17,82.565,58.58333333,0.5,0.252100531,2.001781382,1.926453864,0,0,2,0,3,0,0,0,0,0
2004,"2A",18,82.94,56.66666667,0.625,0.237934136,1.999557351,2.567622274,0,0,2,0,4,0,0,0,0,0
2004,"2A",19,80.63,64.91666667,0.625,-0.251388996,0.03484771,0.430385099,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,86.18,57,0.5,1.413991784,2.938543664,-1.357447784,0.2403,0,3,3,1,0,0,0,0,0
2004,"2A",16,87.08,58.16666667,0.5,1.328672985,3.004102398,3.951559265,0.2403,0,3,0,2,0,0,0,0,0
2004,"2A",17,85.295,61.33333333,0.5,1.259819669,3.002072909,6.190638608,0.2403,0,3,0,3,0,0,0,0,0
2004,"2A",18,84.545,63,0.625,1.216078972,3.001602497,6.833399622,0.2403,0,3,0,4,0,0,0,0,0
2004,"2A",19,83.765,65.33333333,0.625,-0.367344179,0.183535588,2.183518079,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,87.08,55.83333333,0.5,2.160351791,5.553586741,-5.656741452,0.3528,0,6,6,1,0,0,0,0,0
2004,"2A",16,87.08,55,0.5,1.971501709,6.005882391,-0.557930119,0.3528,0,6,0,2,0,0,0,0,0
2004,"2A",17,86.45,57.33333333,0.5,1.953392523,6.005172525,2.749787904,0.3528,0,6,0,3,0,0,0,0,0
2004,"2A",18,84.845,61.33333333,0.625,1.950695051,6.005487288,5.981326239,0.3528,0,6,0,4,0,0,0,0,0
2004,"2A",19,82.865,65.33333333,0.625,-0.554716169,0.685586989,2.586140951,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,88.61,58.16666667,0.5,0.510595227,1.992851693,1.190184686,0,0,2,2,1,0,0,0,0,0
2004,"2A",16,89.06,57.83333333,0.5,0.299115164,2.001010654,3.32029213,0,0,2,0,2,0,0,0,0,0
2004,"2A",17,87.275,61.66666667,0.5,0.257131265,1.999802028,3.208138128,0,0,2,0,3,0,0,0,0,0
2004,"2A",18,86,66.16666667,0.625,0.238846151,2.001133231,3.076411402,0,0,2,0,4,0,0,0,0,0
2004,"2A",19,84.845,71.08333333,0.625,-0.243008914,0.080139585,0.276470514,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,80.585,62.83333333,0.5,2.98214267,2.520646039,-8.231069629,0.7011,0,3,6,1,0,3,5,6,1
2004,"2A",16,80.435,63.16666667,0.5,2.81571012,3.004619841,-3.056588074,0.7011,0,3,0,2,0,3,5,7,2
2004,"2A",17,79.43,68.66666667,0.5,2.830615147,3.005770828,1.240219566,0.7011,0,3,0,3,0,3,5,8,3
2004,"2A",18,77.825,73.16666667,0.625,2.84059002,3.004921949,5.894531584,0.7011,0,3,0,4,0,3,5,9,4
2004,"2A",19,75.845,78.66666667,0.625,-0.200215267,0.088427108,3.66299117,0,0,0,-3,5,1,3,5,10,5
2004,"2A",15,86.18,46,0.5,0.729756764,4.722070708,-7.952519794,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,88.235,41.91666667,0.5,0.560630004,5.003275028,-5.941810124,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,87.905,47.16666667,0.5,0.579288328,5.00473759,-4.129182832,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,85.295,58.83333333,0.625,0.667123644,5.006404241,1.032090316,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,82.235,65.33333333,0.625,-0.486613363,0.442057822,0.481540794,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,89.135,45.66666667,0.5,3.360773204,2.814258673,-4.794426196,0.8361,0,3,4,1,0,1,8,9,1
2004,"2A",16,89.435,44.58333333,0.5,3.245832559,3.005955295,-0.700735459,0.8361,0,3,0,2,0,1,8,10,2
2004,"2A",17,89.06,44.41666667,0.5,3.239377476,3.005346802,1.546392538,0.8361,0,3,0,3,0,1,8,11,3
2004,"2A",18,88.43,44.58333333,0.625,3.240967109,3.005375634,3.304706709,0.8361,0,3,0,4,0,1,8,12,4
2004,"2A",19,86.195,46.75,0.625,-0.183182579,0.094192938,2.615399836,0,0,0,-3,5,1,1,8,13,5
2004,"2A",15,91.94,36.41666667,0.5,1.832782225,2.944135586,-4.584753703,0.4041,0,3,3,1,0,0,0,0,0
2004,"2A",16,90.785,37.16666667,0.5,1.710011997,3.00327741,-3.150450527,0.4041,0,3,0,2,0,0,0,0,0
2004,"2A",17,88.805,40.91666667,0.5,1.706848707,3.003983824,-2.015638047,0.4041,0,3,0,3,0,0,0,0,0
2004,"2A",18,87.455,44.16666667,0.625,1.728936513,3.005529104,0.12599193,0.4041,0,3,0,4,0,0,0,0,0
2004,"2A",19,85.82,48.5,0.625,-0.248322846,0.11421519,0.644344886,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,90.59,36.16666667,0.5,0.627832897,3.873943176,-6.417453524,0,0,4,4,1,0,0,0,0,0
2004,"2A",16,91.565,34.66666667,0.5,0.459810923,4.003993362,-4.931689865,0,0,4,0,2,0,0,0,0,0
2004,"2A",17,90.785,35.33333333,0.5,0.423474265,4.00345999,-4.093487502,0,0,4,0,3,0,0,0,0,0
2004,"2A",18,88.805,42.83333333,0.625,0.476649333,4.005817878,-1.731586035,0,0,4,0,4,0,0,0,0,0
2004,"2A",19,86.195,52.83333333,0.625,-0.372128352,0.2918336,-0.563798553,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,93.02,33,0.5,1.793378637,2.953944614,-4.81684655,0.396,0,3,3,1,0,0,0,0,0
2004,"2A",16,91.865,33.58333333,0.5,1.66923982,3.003983999,-3.447877148,0.396,0,3,0,2,0,0,0,0,0
2004,"2A",17,91.565,35.75,0.5,1.674689148,3.004306653,-2.414864527,0.396,0,3,0,3,0,0,0,0,0
2004,"2A",18,90.26,39.33333333,0.625,1.712627925,3.005343051,0.104705176,0.396,0,3,0,4,0,0,0,0,0
2004,"2A",19,88.43,41.58333333,0.625,-0.253937836,0.120328359,0.473220683,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,93.215,49.33333333,0.5,0.453905033,0.972881111,-1.820916975,0,0,1,3,1,0,2,1,2,1
2004,"2A",16,89.105,60.08333333,0.5,0.179487051,1.00122636,1.703324976,0,0,1,0,2,0,2,1,3,2
2004,"2A",17,87.08,63,0.5,0.134091095,1.000776693,1.772165583,0,0,1,0,3,0,2,1,4,3
2004,"2A",18,84.665,68.25,0.625,0.120772237,1.001061501,1.644206098,0,0,1,0,4,0,2,1,5,4
2004,"2A",19,83.57,69.08333333,0.625,-0.120596256,0.013644569,0.235043998,0,0,0,-1,5,1,2,1,6,5
2004,"2A",15,85.82,64.25,0.5,3.199684073,2.737274034,-1.859634403,0.7083,0,3,5,1,0,2,8,9,1
2004,"2A",16,84.395,62.75,0.5,2.995718793,3.004842548,6.622771638,0.7083,0,3,0,2,0,2,8,10,2
2004,"2A",17,85.805,59,0.5,2.955366459,3.003669594,9.401771748,0.7083,0,3,0,3,0,2,8,11,3
2004,"2A",18,87.08,61.33333333,0.625,2.962597381,3.003702421,11.78784897,0.7083,0,3,0,4,0,2,8,12,4
2004,"2A",19,84.665,68.25,0.625,-0.31408512,0.241946772,5.455654865,0,0,0,-3,5,1,2,8,13,5
2004,"2A",15,88.94,60.58333333,0.5,2.613816162,1.984792215,3.418686192,0.6012,0,2,2,1,0,0,0,0,0
2004,"2A",16,91.04,53.66666667,0.5,2.435807794,2.002039299,8.372655048,0.6012,0,2,0,2,0,0,0,0,0
2004,"2A",17,91.04,52,0.5,2.383673147,2.000946427,9.154340818,0.6012,0,2,0,3,0,0,0,0,0
2004,"2A",18,88.73,57.25,0.625,2.365717698,2.001704453,9.391477777,0.6012,0,2,0,4,0,0,0,0,0
2004,"2A",19,86.45,63.33333333,0.625,-0.248819682,0.089679617,3.652924011,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,84.965,70.66666667,0.5,1.061832748,4.764288601,-0.938941322,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,83.195,76.08333333,0.5,0.772605814,5.004569715,6.747343729,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,81.08,78.66666667,0.5,0.629206475,5.002573327,7.996260858,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,80.765,80.25,0.625,0.577278626,5.001205216,7.918691412,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,82.04,77.83333333,0.625,-0.516409119,0.723668502,2.097923005,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,90.785,55.66666667,0.5,1.336544903,5.53940579,-5.313323963,0.036,0,6,7,1,0,1,4,5,1
2004,"2A",16,88.805,63.08333333,0.5,1.114521287,6.007043084,4.667955943,0.036,0,6,0,2,0,1,4,6,2
2004,"2A",17,87.98,66,0.5,0.960644728,6.0028982,8.798496421,0.036,0,6,0,3,0,1,4,7,3
2004,"2A",18,85.67,66.58333333,0.625,0.854019985,6.002070603,9.409555982,0.036,0,6,0,4,0,1,4,8,4
2004,"2A",19,82.865,72.83333333,0.625,-0.571895197,1.022868617,3.134872084,0,0,0,-6,5,1,1,4,9,5
2004,"2A",15,91.115,54.83333333,0.5,0.50524768,1.997282159,1.187348416,0,0,2,2,1,0,0,0,0,0
2004,"2A",16,89.63,58.08333333,0.5,0.283546234,2.000791563,3.119865161,0,0,2,0,2,0,0,0,0,0
2004,"2A",17,87.98,65.08333333,0.5,0.246500265,2.000672502,3.042555991,0,0,2,0,3,0,0,0,0,0
2004,"2A",18,84.515,67.41666667,0.625,0.224583568,2.000313752,2.89629343,0,0,2,0,4,0,0,0,0,0
2004,"2A",19,79.73,75.75,0.625,-0.248700401,0.055839114,0.187787312,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,89.255,58.91666667,0.5,1.508029461,4.766672409,-1.36647123,0.1368,0,5,5,1,0,0,0,0,0
2004,"2A",16,87.455,62.16666667,0.5,1.272397514,5.005358976,6.298499732,0.1368,0,5,0,2,0,0,0,0,0
2004,"2A",17,87.08,64.16666667,0.5,1.14299834,5.002741723,8.515874789,0.1368,0,5,0,3,0,0,0,0,0
2004,"2A",18,81.2,74.91666667,0.625,1.068048912,5.001730555,8.90617799,0.1368,0,5,0,4,0,0,0,0,0
2004,"2A",19,79.31,82,0.625,-0.540231279,0.575300565,2.499918028,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,89.06,58.16666667,0.5,1.473658823,0.990382506,2.301579667,0.3456,0,1,1,1,0,1,2,3,1
2004,"2A",16,87.905,64.25,0.5,1.352739231,1.000932486,4.727988342,0.3456,0,1,0,2,0,1,2,4,2
2004,"2A",17,87.605,65.08333333,0.5,1.328984296,1.000523387,5.178198224,0.3456,0,1,0,3,0,1,2,5,3
2004,"2A",18,87.98,63,0.625,1.326745224,1.000879252,5.212632567,0.3456,0,1,0,4,0,1,2,6,4
2004,"2A",19,85.67,69.41666667,0.625,-0.142600299,0.010623536,1.942983344,0,0,0,-1,5,1,1,2,7,5
2004,"2A",15,87.275,56.91666667,0.5,0.704259487,1.881033126,-2.010843448,0,0,2,4,1,0,2,7,8,1
2004,"2A",16,87.155,60.16666667,0.5,0.412145044,2.001724445,3.66344887,0,0,2,0,2,0,2,7,9,2
2004,"2A",17,86.825,64.5,0.5,0.31824234,2.001016629,4.216714158,0,0,2,0,3,0,2,7,10,3
2004,"2A",18,83.06,75.75,0.625,0.277920494,2.000712651,4.071618081,0,0,2,0,4,0,2,7,11,4
2004,"2A",19,79.805,80.25,0.625,-0.207846388,0.073836771,1.070825537,0,0,0,-2,5,1,2,7,12,5
2004,"2A",15,86.33,70.83333333,0.5,2.155172593,4.696423189,-0.619290088,0.3375,0,5,5,1,0,0,0,0,0
2004,"2A",16,88.61,61.83333333,0.5,1.964236565,5.004690198,7.655681088,0.3375,0,5,0,2,0,0,0,0,0
2004,"2A",17,88.43,58.91666667,0.5,1.865192607,5.002558554,9.857656296,0.3375,0,5,0,3,0,0,0,0,0
2004,"2A",18,88.61,61,0.625,1.815479438,5.002547048,10.8184902,0.3375,0,5,0,4,0,0,0,0,0
2004,"2A",19,87.905,65.08333333,0.625,-0.526718449,0.806258535,4.333744644,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,92.39,56,0.5,1.132409081,2.630470465,-3.645356764,0,0,3,7,1,0,4,7,8,1
2004,"2A",16,91.94,53.66666667,0.5,0.675302141,3.004095423,5.611672404,0,0,3,0,2,0,4,7,9,2
2004,"2A",17,91.415,52,0.5,0.510342448,3.001826228,6.353770237,0,0,3,0,3,0,4,7,10,3
2004,"2A",18,90.41,54.33333333,0.625,0.456105207,3.001865617,5.923251386,0,0,3,0,4,0,4,7,11,4
2004,"2A",19,88.805,55.41666667,0.625,-0.276140519,0.242944036,2.287177775,0,0,0,-3,5,1,4,7,12,5
2004,"2A",15,86.36,73.08333333,0.5,1.520355244,5.668068004,-1.093816169,0.0801,0,6,6,1,0,0,0,0,0
2004,"2A",16,80.96,87.5,0.5,1.21033473,6.004604218,8.905014559,0.0801,0,6,0,2,0,0,0,0,0
2004,"2A",17,83.27,82.08333333,0.5,1.035485799,6.001770856,10.78557091,0.0801,0,6,0,3,0,0,0,0,0
2004,"2A",18,83.24,82.91666667,0.625,0.966615318,6.000628113,10.75541048,0.0801,0,6,0,4,0,0,0,0,0
2004,"2A",19,81.41,83.25,0.625,-0.544965127,1.360574318,3.88806537,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,91.565,42.25,0.5,2.393902653,0.992207092,1.650815755,0.6309,0,1,1,1,0,0,0,0,0
2004,"2A",16,91.415,46.25,0.5,2.384755686,1.002810237,5.294419388,0.6309,0,1,0,2,0,0,0,0,0
2004,"2A",17,90.41,54.66666667,0.5,2.350436837,1.002191197,7.122818038,0.6309,0,1,0,3,0,0,0,0,0
2004,"2A",18,83.555,70.25,0.625,2.318635644,1.002042938,7.942045627,0.6309,0,1,0,4,0,0,0,0,0
2004,"2A",19,79.61,77.25,0.625,-0.144010301,0.010493467,3.315478691,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,89.06,63.83333333,0.5,0.262324656,0.98808293,1.193130682,0,0,1,1,1,0,0,0,0,0
2004,"2A",16,89.585,64.75,0.5,0.145504406,1.000265628,1.841442192,0,0,1,0,2,0,0,0,0,0
2004,"2A",17,89.96,63.66666667,0.5,0.129509693,1.001402727,1.708800035,0,0,1,0,3,0,0,0,0,0
2004,"2A",18,88.28,63.75,0.625,0.120695906,1.000861326,1.578666703,0,0,1,0,4,0,0,0,0,0
2004,"2A",19,86.45,66.16666667,0.625,-0.132642042,0.011421729,0.164499773,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,87.605,67.66666667,0,0,0.04791945,-0.242597673,0,0,0,0,1,0,3,4,5,1
2004,"2A",16,87.98,66,0,1.37e-09,0.045522996,-0.230048913,0,0,0,0,2,0,3,4,6,2
2004,"2A",17,87.455,68.33333333,0,0,0.043213843,-0.218219792,0,0,0,0,3,0,3,4,7,3
2004,"2A",18,86.45,71.16666667,0,1.66e-09,0.041016854,-0.207720283,0,0,0,0,4,0,3,4,8,4
2004,"2A",19,85.37,72,0,0,0.038897788,-0.198580302,0,0,0,0,5,1,3,4,9,5
2004,"2A",15,89.06,63.83333333,0.5,0.25676659,0.989840311,1.231983827,0,0,1,1,1,0,0,0,0,0
2004,"2A",16,87.275,64.16666667,0.5,0.136416402,1.001188019,1.80319938,0,0,1,0,2,0,0,0,0,0
2004,"2A",17,86,65,0.5,0.120671751,1.000871556,1.620517742,0,0,1,0,3,0,0,0,0,0
2004,"2A",18,86.63,66.75,0.625,0.114720565,0.999986734,1.50405938,0,0,1,0,4,0,0,0,0,0
2004,"2A",19,85.82,70.33333333,0.625,-0.126507755,0.014877048,0.084224849,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,91.94,53.16666667,0.5,0.911941765,2.964632202,1.253678781,0.0459,0,3,3,1,0,0,0,0,0
2004,"2A",16,90.26,55.75,0.5,0.612135464,3.002003193,4.983673841,0.0459,0,3,0,2,0,0,0,0,0
2004,"2A",17,89.06,61.66666667,0.5,0.543503941,3.00075319,5.082392503,0.0459,0,3,0,3,0,0,0,0,0
2004,"2A",18,87.905,63.83333333,0.625,0.513963474,3.000116893,4.941465722,0.0459,0,3,0,4,0,0,0,0,0
2004,"2A",19,86.45,65.33333333,0.625,-0.336100272,0.271442733,1.010694336,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,94.175,43.16666667,0.5,2.826893689,3.854196143,-1.552647459,0.5976,0,4,4,1,0,2,2,3,1
2004,"2A",16,94.37,43.08333333,0.5,2.684802108,4.006217979,3.891088321,0.5976,0,4,0,2,0,2,2,4,2
2004,"2A",17,92.24,50.66666667,0.5,2.70514176,4.004852253,8.158155062,0.5976,0,4,0,3,0,2,2,5,3
2004,"2A",18,89.885,56.91666667,0.625,2.633149548,4.002763246,10.92692518,0.5976,0,4,0,4,0,2,2,6,4
2004,"2A",19,88.43,60.16666667,0.625,-0.405438796,0.616049204,4.600319106,0,0,0,-4,5,1,2,2,7,5
2004,"2A",15,89.435,59.75,0.5,0.749475436,2.958078612,1.34803215,0,0,3,3,1,0,0,0,0,0
2004,"2A",16,89.06,59.83333333,0.5,0.44891681,3.001425582,4.851188499,0,0,3,0,2,0,0,0,0,0
2004,"2A",17,88.43,63.08333333,0.5,0.385203438,3.001738023,4.825804058,0,0,3,0,3,0,0,0,0,0
2004,"2A",18,87.98,64.25,0.625,0.357219224,3.000265662,4.627914152,0,0,3,0,4,0,0,0,0,0
2004,"2A",19,86.825,68.25,0.625,-0.345904541,0.260931923,0.800943496,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,77.45,86.75,0.5,0.258015583,0.989453095,0.972813478,0.0036,0,1,1,1,0,0,0,0,0
2004,"2A",16,78.155,86.25,0.5,0.147282991,1.001067089,1.824606549,0.0036,0,1,0,2,0,0,0,0,0
2004,"2A",17,80.765,81.5,0.5,0.13243514,0.999719525,1.728395428,0.0036,0,1,0,3,0,0,0,0,0
2004,"2A",18,82.04,77.83333333,0.625,0.126651937,0.999702134,1.623708508,0.0036,0,1,0,4,0,0,0,0,0
2004,"2A",19,79.73,84.58333333,0.625,-0.138005596,0.011991957,0.127462989,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,73.865,82.25,0.5,0.948590022,5.341175953,-6.609220461,0,0,6,6,1,0,0,0,0,0
2004,"2A",16,74.195,82.75,0.5,0.851284655,5.940528175,-3.044506412,0,0,6,0,2,0,0,0,0,0
2004,"2A",17,75.02,87.5,0.5,0.764802843,6.005361741,2.579411134,0,0,6,0,3,0,0,0,0,0
2004,"2A",18,75.02,90,0.625,0.736991554,6.002953109,7.016177241,0,0,6,0,4,0,0,0,0,0
2004,"2A",19,75.02,88.83333333,0.625,-0.608330133,0.75251615,2.03524122,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,76.355,87.5,0.5,3.500900991,3.947410314,-7.882494391,0.8226,0,5,7,1,0,2,1,2,1
2004,"2A",16,79.235,81.5,0.5,3.40905257,4.997572422,-0.113888494,0.8226,0,5,0,2,0,2,1,3,2
2004,"2A",17,79.43,82.5,0.5,3.425555787,4.94986672,5.185317155,0.8226,0,5,0,3,0,2,1,4,3
2004,"2A",18,78.455,86.16666667,0.625,3.441606958,4.824845658,8.999336817,0.8226,0,5,0,4,0,2,1,5,4
2004,"2A",19,77.45,88.75,0.625,-0.437300348,0.403401774,4.734030395,0,0,0,-5,5,1,2,1,6,5
2004,"2A",15,75.665,93.58333333,0.5,1.915644573,4.282861136,-10.41875096,0.252,0,6,10,1,0,4,7,8,1
2004,"2A",16,74.57,91.66666667,0.5,1.644667437,5.937660336,-3.663391471,0.252,0,6,0,2,0,4,7,9,2
2004,"2A",17,77.33,83.58333333,0.5,1.621720456,5.983057859,0.721962782,0.252,0,6,0,3,0,4,7,10,3
2004,"2A",18,78.98,82.5,0.625,1.652549053,5.97629704,5.042349505,0.252,0,6,0,4,0,4,7,11,4
2004,"2A",19,79.61,85,0.625,-0.452358249,0.539444588,3.466911308,0,0,0,-6,5,1,4,7,12,5
2004,"2A",15,91.865,52.25,0.5,1.049325335,3.710426819,-4.05916351,0,0,4,6,1,0,2,7,8,1
2004,"2A",16,91.04,56,0.5,0.76765502,4.004974263,4.971997903,0,0,4,0,2,0,2,7,9,2
2004,"2A",17,91.04,56,0.5,0.597747988,4.001608937,6.796104465,0,0,4,0,3,0,2,7,10,3
2004,"2A",18,90.41,57.16666667,0.625,0.532838323,4.001274252,6.710092458,0,0,4,0,4,0,2,7,11,4
2004,"2A",19,87.02,62.08333333,0.625,-0.398677844,0.474188331,2.227848908,0,0,0,-4,5,1,2,7,12,5
2004,"2A",15,95,47.16666667,0.5,1.431817933,5.684186602,-3.716903353,0.0693,0,6,6,1,0,0,0,0,0
2004,"2A",16,94.37,48.58333333,0.5,1.20301503,6.006734747,4.413454955,0.0693,0,6,0,2,0,0,0,0,0
2004,"2A",17,92.765,50.75,0.5,1.080097065,6.002724665,7.796280285,0.0693,0,6,0,3,0,0,0,0,0
2004,"2A",18,91.415,57.25,0.625,0.991073042,6.001814523,8.840889256,0.0693,0,6,0,4,0,0,0,0,0
2004,"2A",19,88.73,56.33333333,0.625,-0.514563961,1.424050821,3.801878649,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,93.92,46.83333333,0.5,0.889515161,2.810201604,-3.011777549,0,0,3,5,1,0,2,5,6,1
2004,"2A",16,95.18,44.25,0.5,0.581114655,3.003130552,3.724783044,0,0,3,0,2,0,2,5,7,2
2004,"2A",17,93.665,49.41666667,0.5,0.456219393,3.001880655,4.74406062,0,0,3,0,3,0,2,5,8,3
2004,"2A",18,88.475,58.08333333,0.625,0.396549543,3.001289827,4.796552809,0,0,3,0,4,0,2,5,9,4
2004,"2A",19,85.37,62.16666667,0.625,-0.319855694,0.224234714,1.269758301,0,0,0,-3,5,1,2,5,10,5
2004,"2A",15,80.555,77,0.5,2.799794447,5.38132725,-5.316812721,0.5193,0,6,7,1,0,2,1,2,1
2004,"2A",16,78.08,87,0.5,2.629945099,6.007724758,4.337964214,0.5193,0,6,0,2,0,2,1,3,2
2004,"2A",17,78.605,84.08333333,0.5,2.58692424,6.00574569,9.475980212,0.5193,0,6,0,3,0,2,1,4,3
2004,"2A",18,80.765,79.08333333,0.625,2.57776599,6.004640983,12.27579649,0.5193,0,6,0,4,0,2,1,5,4
2004,"2A",19,82.565,72.91666667,0.625,-0.561255333,1.060946505,5.482470267,0,0,0,-6,5,1,2,1,6,5
2004,"2A",15,95,46.08333333,0.5,1.084211731,1.966569211,0.39646526,0.1251,0,2,3,1,0,1,6,7,1
2004,"2A",16,96.155,44.58333333,0.5,0.792173934,2.002146431,4.199414035,0.1251,0,2,0,2,0,1,6,8,2
2004,"2A",17,92.885,50.25,0.5,0.724836609,2.00107613,4.416632319,0.1251,0,2,0,3,0,1,6,9,3
2004,"2A",18,88.28,59.25,0.625,0.692220529,2.000772272,4.379232007,0.1251,0,2,0,4,0,1,6,10,4
2004,"2A",19,81.83,70.58333333,0.625,-0.225573529,0.085040073,1.188569733,0,0,0,-2,5,1,1,6,11,5
2004,"2A",15,80.96,74.91666667,0.5,0.696720371,2.94435833,0.767185913,0,0,3,3,1,0,0,0,0,0
2004,"2A",16,79.28,84.58333333,0.5,0.443807006,3.001109301,4.927939897,0,0,3,0,2,0,0,0,0,0
2004,"2A",17,79.235,88.25,0.5,0.370093607,3.000672661,5.259077188,0,0,3,0,3,0,0,0,0,0
2004,"2A",18,80.585,82.33333333,0.625,0.343870358,3.00069707,4.996358337,0,0,3,0,4,0,0,0,0,0
2004,"2A",19,79.805,84.25,0.625,-0.360709912,0.203364769,0.75769792,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,89.435,62.25,0.5,1.232440333,5.632669614,-2.031855829,0.0072,0,6,6,1,0,0,0,0,0
2004,"2A",16,89.06,61,0.5,0.958594929,6.00548806,5.901680231,0.0072,0,6,0,2,0,0,0,0,0
2004,"2A",17,88.43,59.83333333,0.5,0.816541305,6.001374079,8.157573725,0.0072,0,6,0,3,0,0,0,0,0
2004,"2A",18,87.98,60.16666667,0.625,0.755398511,6.0008674,8.41918589,0.0072,0,6,0,4,0,0,0,0,0
2004,"2A",19,84.515,62.16666667,0.625,-0.603414693,0.958510496,3.013198447,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,89.585,61.91666667,0.5,1.074330086,4.763515061,-1.321708134,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,89.96,59.33333333,0.5,0.779739654,5.00376028,6.253992421,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,88.805,58.91666667,0.5,0.645134656,5.001419623,7.232360681,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,86.825,63.33333333,0.625,0.591409216,5.001862241,7.258110166,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,84.845,67.91666667,0.625,-0.520495127,0.710120371,1.970264863,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,84.155,66.41666667,0.5,3.132355353,3.788688973,-1.062622926,0.7092,0,4,4,1,0,0,0,0,0
2004,"2A",16,87.08,62.16666667,0.5,3.050864257,4.004737631,6.032406799,0.7092,0,4,0,2,0,0,0,0,0
2004,"2A",17,84.14,71.16666667,0.5,3.043621834,4.003432731,10.07676887,0.7092,0,4,0,3,0,0,0,0,0
2004,"2A",18,80.255,81.66666667,0.625,3.016332198,4.002782096,13.15971324,0.7092,0,4,0,4,0,0,0,0,0
2004,"2A",19,80.135,85,0.625,-0.470825387,0.428346604,5.429794872,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,86.63,67.08333333,0.5,2.612125029,4.692078242,-0.712464135,0.4806,0,5,5,1,0,0,0,0,0
2004,"2A",16,85.82,70.83333333,0.5,2.457802134,5.005604471,7.620477159,0.4806,0,5,0,2,0,0,0,0,0
2004,"2A",17,85.55,69.16666667,0.5,2.38070235,5.003580466,11.67307585,0.4806,0,5,0,3,0,0,0,0,0
2004,"2A",18,86,66.16666667,0.625,2.305110537,5.002028583,12.63051794,0.4806,0,5,0,4,0,0,0,0,0
2004,"2A",19,84.845,69.91666667,0.625,-0.542407986,0.75219865,5.00457765,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,78.08,93,0.5,0.97952768,4.661063064,-1.080221724,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,79.76,90.08333333,0.5,0.755862857,4.989600939,6.211787444,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,80.96,88,0.5,0.632122383,4.963388277,8.097454029,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,79.28,89.16666667,0.625,0.586993443,4.995061907,8.398966042,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,79.235,85.33333333,0.625,-0.566939327,0.559608328,2.238150178,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,92.84,49,0.5,3.356990828,1.983052286,1.944310373,0.8406,0,2,2,1,0,1,2,3,1
2004,"2A",16,92.84,50.16666667,0.5,3.316008952,2.003856683,8.007103087,0.8406,0,2,0,2,0,1,2,4,2
2004,"2A",17,92.21,51.58333333,0.5,3.260811743,2.003631737,10.91839011,0.8406,0,2,0,3,0,1,2,5,3
2004,"2A",18,90.08,56.08333333,0.625,3.216748183,2.003309583,11.90355561,0.8406,0,2,0,4,0,1,2,6,4
2004,"2A",19,87.725,58.41666667,0.625,-0.262884381,0.097056765,4.949886468,0,0,0,-2,5,1,1,2,7,5
2004,"2A",15,92.465,49.66666667,0.5,0.746306104,2.962489647,0.756836762,0,0,3,3,1,0,0,0,0,0
2004,"2A",16,93.365,47.41666667,0.5,0.470006409,3.00096855,4.273620673,0,0,3,0,2,0,0,0,0,0
2004,"2A",17,94.265,46.41666667,0.5,0.407813871,3.00206815,4.27099618,0,0,3,0,3,0,0,0,0,0
2004,"2A",18,93.38,48.33333333,0.625,0.381934369,3.001879392,4.063921955,0,0,3,0,4,0,0,0,0,0
2004,"2A",19,88.91,52.33333333,0.625,-0.346452484,0.237224589,0.868122896,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,94.1,47.33333333,0.5,2.814850072,1.693129721,-5.197411834,0.6003,0,2,6,1,0,4,3,4,1
2004,"2A",16,95.525,42.83333333,0.5,2.575373477,2.005047326,3.863765358,0.6003,0,2,0,2,0,4,3,5,2
2004,"2A",17,94.64,42.58333333,0.5,2.523454774,2.003123362,7.603485338,0.6003,0,2,0,3,0,4,3,6,3
2004,"2A",18,88.28,45.33333333,0.625,2.42056472,2.002638538,8.805947764,0.6003,0,2,0,4,0,4,3,7,4
2004,"2A",19,82.595,47,0.625,-0.190373008,0.042307163,4.360304143,0,0,0,-2,5,1,4,3,8,5
2004,"2A",15,89.51,56.83333333,0.5,2.015237966,0.990997684,3.243132839,0.4959,0,1,1,1,0,0,0,0,0
2004,"2A",16,88.805,57.75,0.5,1.890395928,1.001132992,6.131454637,0.4959,0,1,0,2,0,0,0,0,0
2004,"2A",17,87.14,63.08333333,0.5,1.865621047,1.001286156,6.728437401,0.4959,0,1,0,3,0,0,0,0,0
2004,"2A",18,86.12,68.33333333,0.625,1.856178357,1.002079382,6.985399964,0.4959,0,1,0,4,0,0,0,0,0
2004,"2A",19,83.825,74.66666667,0.625,-0.135746468,0.011203822,2.840940691,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,76.25,91.91666667,0.5,1.102362782,5.303104332,-5.240872524,0,0,6,7,1,0,1,7,8,1
2004,"2A",16,78.05,91.08333333,0.5,0.948616904,6.006101741,4.455746929,0,0,6,0,2,0,1,7,9,2
2004,"2A",17,78.8,86.08333333,0.5,0.820278252,6.002224779,8.65338012,0,0,6,0,3,0,1,7,10,3
2004,"2A",18,78.8,86.91666667,0.625,0.738714236,6.001713237,9.574578784,0,0,6,0,4,0,1,7,11,4
2004,"2A",19,78.8,88.41666667,0.625,-0.593490197,0.933674061,3.282341692,0,0,0,-6,5,1,1,7,12,5
2004,"2A",15,79.685,81.5,0.5,2.151332913,3.773537792,-1.068963238,0.4158,0,4,4,1,0,0,0,0,0
2004,"2A",16,82.85,79.58333333,0.5,2.076787261,4.002605285,6.282741834,0.4158,0,4,0,2,0,0,0,0,0
2004,"2A",17,84.095,77.66666667,0.5,2.000603004,3.973466225,10.13653648,0.4158,0,4,0,3,0,0,0,0,0
2004,"2A",18,80.66,81.83333333,0.625,1.942541151,4.002042174,11.25925082,0.4158,0,4,0,4,0,0,0,0,0
2004,"2A",19,78.05,89.5,0.625,-0.49594884,0.341120142,3.979893574,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,87.98,61.33333333,0.5,1.021032621,4.745188717,-2.281073428,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,89.135,60.66666667,0.5,0.795748607,5.003953903,5.449968083,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,84.92,78.83333333,0.5,0.655391795,5.002161941,7.71065905,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,82.475,88.91666667,0.625,0.568329772,5.001071499,8.343177851,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,81.305,94.16666667,0.625,-0.482614925,1.049423913,2.619657679,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,87.395,61.58333333,0.5,2.080029553,3.769761327,-1.855968275,0.3402,0,4,5,1,0,1,6,7,1
2004,"2A",16,85.025,71.66666667,0.5,1.887432132,4.005553428,7.061510527,0.3402,0,4,0,2,0,1,6,8,2
2004,"2A",17,84.26,76.75,0.5,1.732437015,4.002338452,10.15580561,0.3402,0,4,0,3,0,1,6,9,3
2004,"2A",18,82.715,82.66666667,0.625,1.66242478,4.001111957,10.65483521,0.3402,0,4,0,4,0,1,6,10,4
2004,"2A",19,81.095,88.33333333,0.625,-0.423615227,0.591243664,3.756400836,0,0,0,-4,5,1,1,6,11,5
2004,"2A",15,85.055,65.58333333,0.5,2.806039399,4.639150902,-2.636491944,0.5697,0,5,5,1,0,0,0,0,0
2004,"2A",16,87.98,61,0.5,2.702868041,5.00520109,5.057260541,0.5697,0,5,0,2,0,0,0,0,0
2004,"2A",17,81.575,72.66666667,0.5,2.62571891,5.003950439,8.862536457,0.5697,0,5,0,3,0,0,0,0,0
2004,"2A",18,77.63,78.08333333,0.625,2.564123766,5.003868542,10.41286822,0.5697,0,5,0,4,0,0,0,0,0
2004,"2A",19,77.45,80.66666667,0.625,-0.515654572,0.458484992,4.13137113,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,87.35,68,0.5,1.118115286,4.76330237,0.205909011,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,82.805,76.16666667,0.5,0.754314079,5.003955887,7.279782254,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,79.355,83.75,0.5,0.620953007,5.00259248,8.22896377,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,78.35,86.75,0.625,0.569938113,5.001235437,8.111780274,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,77.9,89.16666667,0.625,-0.521143721,0.661382416,1.946271012,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,79.805,75.16666667,0.5,1.363485826,2.928520009,0.265915002,0.2088,0,3,3,1,0,0,0,0,0
2004,"2A",16,79.295,73.08333333,0.5,1.180620473,3.002684026,5.406436986,0.2088,0,3,0,2,0,0,0,0,0
2004,"2A",17,80.045,68.08333333,0.5,1.107670027,3.001862182,6.256558523,0.2088,0,3,0,3,0,0,0,0,0
2004,"2A",18,80.525,63.66666667,0.625,1.070246168,3.00147753,4.686827706,0.2088,0,3,0,4,0,0,0,0,0
2004,"2A",19,78.815,66.08333333,0.625,-0.354808193,0.111089713,1.296512939,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,75.29,89.83333333,0.5,0.659923694,2.909428802,-0.082878264,0,0,3,3,1,0,0,0,0,0
2004,"2A",16,74.735,94.58333333,0.5,0.443144772,3.00193051,4.657825506,0,0,3,0,2,0,0,0,0,0
2004,"2A",17,72.665,92.66666667,0.5,0.363758023,3.000826666,4.979796818,0,0,3,0,3,0,0,0,0,0
2004,"2A",18,71.03,93.33333333,0.625,0.355542199,3.000698821,4.670851125,0,0,3,0,4,0,0,0,0,0
2004,"2A",19,70.04,96.75,0.625,-0.362135214,0.103206327,0.625098609,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,87.53,70.91666667,0.5,2.973553468,1.978831994,4.417954961,0.6984,0,2,2,1,0,0,0,0,0
2004,"2A",16,89.03,65.66666667,0.5,2.759855437,2.003757298,10.18219558,0.6984,0,2,0,2,0,0,0,0,0
2004,"2A",17,88.625,66.91666667,0.5,2.702083336,2.002975196,11.31514312,0.6984,0,2,0,3,0,0,0,0,0
2004,"2A",18,87.695,66.08333333,0.625,2.686309036,2.002406112,11.55797409,0.6984,0,2,0,4,0,0,0,0,0
2004,"2A",19,85.205,73.33333333,0.625,-0.279086668,0.092562637,4.51867657,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,90.155,56.08333333,0.5,1.728651787,4.981999316,-10.22084022,0.1233,0,6,10,1,0,4,6,7,1
2004,"2A",16,89.405,59.58333333,0.5,1.463251356,6.008120238,0.651356429,0.1233,0,6,0,2,0,4,6,8,2
2004,"2A",17,88.52,62.33333333,0.5,1.410390127,6.005798787,7.402611992,0.1233,0,6,0,3,0,4,6,9,3
2004,"2A",18,87.095,66.91666667,0.625,1.292280022,6.00295067,10.58466226,0.1233,0,6,0,4,0,4,6,10,4
2004,"2A",19,84.935,73.08333333,0.625,-0.504845439,1.101689084,5.124786974,0,0,0,-6,5,1,4,6,11,5
2004,"2A",15,93.2,41.08333333,0.5,0.765434496,3.865872508,-3.914336899,0,0,4,4,1,0,0,0,0,0
2004,"2A",16,93.2,40.16666667,0.5,0.577733757,4.005529208,-0.526910233,0,0,4,0,2,0,0,0,0,0
2004,"2A",17,92.15,42.75,0.5,0.568174348,4.004996522,1.998694751,0,0,4,0,3,0,0,0,0,0
2004,"2A",18,90.35,43.41666667,0.625,0.524702367,4.00318013,3.747395357,0,0,4,0,4,0,0,0,0,0
2004,"2A",19,87.5,50.58333333,0.625,-0.447763162,0.288949529,1.00085678,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,88.805,60.5,0.5,3.785851508,3.808770633,-0.205036186,0.8883,0,4,4,1,0,1,1,2,1
2004,"2A",16,86.09,63,0.5,3.614294472,4.004407855,6.601523901,0.8883,0,4,0,2,0,1,1,3,2
2004,"2A",17,87.575,61.25,0.5,3.624399153,4.003864744,9.451521303,0.8883,0,4,0,3,0,1,1,4,3
2004,"2A",18,89.6,60,0.625,3.675780058,4.004032769,12.44169624,0.8883,0,4,0,4,0,1,1,5,4
2004,"2A",19,88.34,62.33333333,0.625,-0.443262514,0.427028047,5.953436789,0,0,0,-4,5,1,1,1,6,5
2004,"2A",15,87.2,65.33333333,0.5,1.058188808,4.754525806,-1.132393259,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,85.895,70.5,0.5,0.783935897,5.003807974,6.241781347,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,85.715,73,0.5,0.645792449,5.002225683,7.917116203,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,86.795,69.5,0.625,0.587908117,5.000934671,7.895283524,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,86.255,69.91666667,0.625,-0.521408086,0.82404947,2.364235451,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,91.94,50.83333333,0.5,3.484737695,4.061610117,-9.271946455,0.7047,0,5,9,1,0,4,6,7,1
2004,"2A",16,92.465,49.41666667,0.5,3.23961111,5.0061572,0.030664105,0.7047,0,5,0,2,0,4,6,8,2
2004,"2A",17,93.47,48.41666667,0.5,3.230088905,5.005420403,5.65345982,0.7047,0,5,0,3,0,4,6,9,3
2004,"2A",18,93.395,50.33333333,0.625,3.232414727,5.005723494,9.582948266,0.7047,0,5,0,4,0,4,6,10,4
2004,"2A",19,90.395,54.91666667,0.625,-0.38528396,0.621045245,5.72442493,0,0,0,-5,5,1,4,6,11,5
2004,"2A",15,81.155,72,0.5,2.753215475,0.98251096,1.967014892,0.693,0,1,2,1,0,1,7,8,1
2004,"2A",16,79.67,72.58333333,0.5,2.641212111,1.003793083,7.476061337,0.693,0,1,0,2,0,1,7,9,2
2004,"2A",17,79.1,73.58333333,0.5,2.59320866,1.002432799,9.359110664,0.693,0,1,0,3,0,1,7,10,3
2004,"2A",18,77.855,76.33333333,0.625,2.572952294,1.001751256,9.932317433,0.693,0,1,0,4,0,1,7,11,4
2004,"2A",19,75.29,83.25,0.625,-0.129903734,0.009240326,4.77896033,0,0,0,-1,5,1,1,7,12,5
2004,"2A",15,91.4,51.91666667,0.5,1.241266729,5.224811962,-9.627112429,0,0,6,9,1,0,4,3,4,1
2004,"2A",16,91.4,49,0.5,0.914864438,6.006451449,-1.855890554,0,0,6,0,2,0,4,3,5,2
2004,"2A",17,90.35,54.83333333,0.5,0.90331657,6.005567402,3.263472704,0,0,6,0,3,0,4,3,6,3
2004,"2A",18,87.5,63.08333333,0.625,0.839758488,6.004069311,7.548784532,0,0,6,0,4,0,4,3,7,4
2004,"2A",19,84.635,68.91666667,0.625,-0.553646961,0.937728083,3.158905433,0,0,0,-6,5,1,4,3,8,5
2004,"2A",15,88.055,54.91666667,0.5,1.236345159,2.680901587,-5.764287165,0.1116,0,3,6,1,0,3,5,6,1
2004,"2A",16,88.355,53.75,0.5,0.999318984,3.005422173,2.653594273,0.1116,0,3,0,2,0,3,5,7,2
2004,"2A",17,88.505,50.91666667,0.5,0.883473127,3.002192909,5.504631936,0.1116,0,3,0,3,0,3,5,8,3
2004,"2A",18,87.725,50.91666667,0.625,0.820983853,3.000638221,5.798869142,0.1116,0,3,0,4,0,3,5,9,4
2004,"2A",19,85.535,55.91666667,0.625,-0.310429725,0.173193165,2.216516885,0,0,0,-3,5,1,3,5,10,5
2004,"2A",15,90.485,43.25,0.5,0.873215131,4.774824543,-5.846995267,0,0,5,5,1,0,0,0,0,0
2004,"2A",16,94.64,37.91666667,0.5,0.687387654,5.005404457,-2.228422361,0,0,5,0,2,0,0,0,0,0
2004,"2A",17,95.87,35.58333333,0.5,0.653036095,5.004226904,-0.17212688,0,0,5,0,3,0,0,0,0,0
2004,"2A",18,93.35,41.25,0.625,0.665678437,5.004856714,2.105440005,0,0,5,0,4,0,0,0,0,0
2004,"2A",19,89.78,47.33333333,0.625,-0.488647026,0.567997393,1.003134513,0,0,0,-5,5,1,0,0,0,0
2004,"2A",15,89.51,56.08333333,0.5,1.82553711,1.790482511,-2.517708208,0.3051,0,2,5,1,0,3,8,9,1
2004,"2A",16,87.86,57.5,0.5,1.554964589,2.003460226,5.622314632,0.3051,0,2,0,2,0,3,8,10,2
2004,"2A",17,86.255,62.33333333,0.5,1.424610286,2.001311104,7.440551304,0.3051,0,2,0,3,0,3,8,11,3
2004,"2A",18,86.18,63.41666667,0.625,1.375822669,2.001851757,7.563088216,0.3051,0,2,0,4,0,3,8,12,4
2004,"2A",19,83.765,68.83333333,0.625,-0.195428679,0.071166684,3.179050662,0,0,0,-2,5,1,3,8,13,5
2004,"2A",15,89.96,51,0.5,0.879708813,3.868745322,-2.579522653,0.0135,0,4,4,1,0,0,0,0,0
2004,"2A",16,84.815,61.83333333,0.5,0.688308248,4.003744778,4.215239597,0.0135,0,4,0,2,0,0,0,0,0
2004,"2A",17,78.2,82.33333333,0.5,0.566396694,4.001464259,5.942437912,0.0135,0,4,0,3,0,0,0,0,0
2004,"2A",18,75.155,94,0.625,0.50628338,4.001799826,6.52116588,0.0135,0,4,0,4,0,0,0,0,0
2004,"2A",19,74.69,93.41666667,0.625,-0.444560118,0.359327455,1.30228007,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,81.215,80.08333333,0,0,0.001223153,-0.005053689,0,0,0,0,1,0,0,0,0,0
2004,"2A",16,79.88,82.08333333,0,6.87e-09,0.001169357,-0.004806019,0,0,0,0,2,0,0,0,0,0
2004,"2A",17,82.445,76.25,0,-2.8e-06,0.00111436,-0.004578924,0,0,0,0,3,0,0,0,0,0
2004,"2A",18,84.29,70,0,-4.33e-06,0.001055087,-0.004382595,0,0,0,0,4,0,0,0,0,0
2004,"2A",19,81.845,74.08333333,0,0,0.001016749,-0.004226101,0,0,0,0,5,1,0,0,0,0
2004,"2A",15,77.705,83.33333333,0.5,3.840649704,5.154979517,-3.949569638,0.8883,0,6,6,1,0,0,0,0,0
2004,"2A",16,77.435,82.08333333,0.5,3.709184412,5.99519962,1.32693517,0.8883,0,6,0,2,0,0,0,0,0
2004,"2A",17,80.465,79.41666667,0.5,3.759983984,6.004446838,5.772159046,0.8883,0,6,0,3,0,0,0,0,0
2004,"2A",18,83.195,76.08333333,0.625,3.811131535,5.920856884,10.40455942,0.8883,0,6,0,4,0,0,0,0,0
2004,"2A",19,82.025,78.66666667,0.625,-0.520363389,0.749702041,5.395070705,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,89.33,53.66666667,0.5,1.075580916,5.615369965,-5.11132195,0,0,6,6,1,0,0,0,0,0
2004,"2A",16,89.93,52.58333333,0.5,0.861196721,6.005972729,0.633202667,0,0,6,0,2,0,0,0,0,0
2004,"2A",17,88.58,53,0.5,0.806055635,6.004685082,4.337941031,0,0,6,0,3,0,0,0,0,0
2004,"2A",18,87.08,53,0.625,0.743620744,6.003309889,5.756838897,0,0,6,0,4,0,0,0,0,0
2004,"2A",19,79.73,69.33333333,0.625,-0.596880908,0.732174286,1.847460031,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,75.29,91.5,0.5,1.286371405,4.654781601,-2.704618212,0.1152,0,5,5,1,0,0,0,0,0
2004,"2A",16,72.215,95.16666667,0.5,1.076334153,5.005393219,3.773805265,0.1152,0,5,0,2,0,0,0,0,0
2004,"2A",15,86.075,65.91666667,0.5,2.162661805,2.916309509,1.190049703,0.432,0,3,3,1,0,0,0,0,0
2004,"2A",16,84.905,63,0.5,1.985468917,3.003650644,7.210811904,0.432,0,3,0,2,0,0,0,0,0
2004,"2A",17,83.48,63,0.5,1.904164369,3.00269659,8.6000376,0.432,0,3,0,3,0,0,0,0,0
2004,"2A",18,80.435,75.83333333,0.625,1.877763698,3.00163004,9.207252482,0.432,0,3,0,4,0,0,0,0,0
2004,"2A",19,78.365,82.08333333,0.625,-0.376999129,0.189051908,3.23898829,0,0,0,-3,5,1,0,0,0,0
2004,"2A",15,83.075,73.91666667,0.5,1.149245484,5.602849093,-2.527729376,0,0,6,6,1,0,0,0,0,0
2004,"2A",16,80.345,76,0.5,0.876826676,6.005712219,4.883426012,0,0,6,0,2,0,0,0,0,0
2004,"2A",17,81.515,74.25,0.5,0.782119318,6.00181812,7.611389742,0,0,6,0,3,0,0,0,0,0
2004,"2A",18,79.58,75.91666667,0.625,0.703450994,6.001197336,8.335464817,0,0,6,0,4,0,0,0,0,0
2004,"2A",19,79.175,72.75,0.625,-0.622004906,0.73925133,2.405547299,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,85.94,63.33333333,0.5,2.353271935,1.985434468,1.902272994,0.5445,0,2,2,1,0,0,0,0,0
2004,"2A",16,84.47,67.66666667,0.5,2.222677927,2.002438864,7.440511037,0.5445,0,2,0,2,0,0,0,0,0
2004,"2A",17,82.61,71.25,0.5,2.155662274,2.001615695,8.780931638,0.5445,0,2,0,3,0,0,0,0,0
2004,"2A",18,80.33,77.33333333,0.625,2.132961176,2.001353175,9.206259948,0.5445,0,2,0,4,0,0,0,0,0
2004,"2A",19,79.355,79.58333333,0.625,-0.267699734,0.066030355,3.362258572,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,81.125,75.33333333,0.5,0.252510839,0.989266027,0.815522718,0,0,1,1,1,0,0,0,0,0
2004,"2A",16,77.525,87.58333333,0.5,0.14046081,1.001036401,1.831834156,0,0,1,0,2,0,0,0,0,0
2004,"2A",17,77.375,85.66666667,0.5,0.121266077,1.000780758,1.758835337,0,0,1,0,3,0,0,0,0,0
2004,"2A",18,75.74,86.33333333,0.625,0.1136853,1.001018602,1.640581797,0,0,1,0,4,0,0,0,0,0
2004,"2A",19,74.84,88,0.625,-0.134890666,0.011995304,0.221843359,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,86,64.66666667,0.5,2.666002019,5.475911961,-3.894595263,0.4914,0,6,6,1,0,0,0,0,0
2004,"2A",16,79.49,77.58333333,0.5,2.43740867,6.005345573,2.387202744,0.4914,0,6,0,2,0,0,0,0,0
2004,"2A",17,76.625,79.83333333,0.5,2.364866833,6.004621402,4.886878499,0.4914,0,6,0,3,0,0,0,0,0
2004,"2A",18,76.115,80.41666667,0.625,2.346444786,6.005066412,6.380720816,0.4914,0,6,0,4,0,0,0,0,0
2004,"2A",19,74.945,84.41666667,0.625,-0.528259223,0.457473528,2.572353076,0,0,0,-6,5,1,0,0,0,0
2004,"2A",15,79.355,78.66666667,0.5,1.259841018,3.801826447,-2.379154965,0.1557,0,4,4,1,0,0,0,0,0
2004,"2A",16,78.35,83.75,0.5,1.136163709,4.004745599,3.973659402,0.1557,0,4,0,2,0,0,0,0,0
2004,"2A",17,77.375,86.16666667,0.5,1.065609675,4.002428843,6.756491914,0.1557,0,4,0,3,0,0,0,0,0
2004,"2A",18,76.37,88.75,0.625,1.019008465,4.001905271,7.668349728,0.1557,0,4,0,4,0,0,0,0,0
2004,"2A",19,74.765,90,0.625,-0.484028074,0.286781409,2.213426625,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,86,74.08333333,0.5,1.288402411,5.11298506,-7.47086831,0,0,6,9,1,0,3,2,3,1
2004,"2A",16,86,73.75,0.5,0.997809822,6.00074623,3.406758979,0,0,6,0,2,0,3,2,4,2
2004,"2A",17,86,71.5,0.5,0.854672979,5.964982604,8.048918652,0,0,6,0,3,0,3,2,5,3
2004,"2A",18,84.74,71.91666667,0.625,0.757617729,6.001344205,9.128145778,0,0,6,0,4,0,3,2,6,4
2004,"2A",19,82.16,78.66666667,0.625,-0.603848764,0.872366776,3.27208306,0,0,0,-6,5,1,3,2,7,5
2004,"2A",15,85.1,70.25,0.5,1.430645055,1.986205425,2.456499821,0.2655,0,2,2,1,0,0,0,0,0
2004,"2A",16,84.74,73.66666667,0.5,1.208682674,2.001901488,5.879219499,0.2655,0,2,0,2,0,0,0,0,0
2004,"2A",17,79.85,79.33333333,0.5,1.158465224,2.000763333,6.174730978,0.2655,0,2,0,3,0,0,0,0,0
2004,"2A",18,75.215,86.25,0.625,1.141198155,2.00053484,6.083814209,0.2655,0,2,0,4,0,0,0,0,0
2004,"2A",19,72.155,90.58333333,0.625,-0.257459551,0.049085524,1.755025449,0,0,0,-2,5,1,0,0,0,0
2004,"2A",15,79.88,70.25,0.5,0.983100614,4.208579298,-9.703299955,0,0,5,8,1,0,3,8,9,1
2004,"2A",16,81.035,67.83333333,0.5,0.764044752,5.006608086,-2.7093388,0,0,5,0,2,0,3,8,10,2
2004,"2A",17,80.705,67,0.5,0.706253653,5.005375467,1.490523897,0,0,5,0,3,0,3,8,11,3
2004,"2A",18,78.725,69.91666667,0.625,0.66309573,5.005456805,3.765678275,0,0,5,0,4,0,3,8,12,4
2004,"2A",19,76.745,76.08333333,0.625,-0.445269207,0.33795596,1.779215795,0,0,0,-5,5,1,3,8,13,5
2004,"2A",15,81.665,70.83333333,0.5,3.598393563,4.328922732,-5.254258078,0.828,0,5,6,1,0,1,8,9,1
