"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
2004,"2A",16,82.94,68.25,0.5,3.498777616,5.005743179,1.977613391,0.828,0,5,0,2,0,1,8,10,2
2004,"2A",17,84.725,62.33333333,0.5,3.478976759,5.005038314,5.818101718,0.828,0,5,0,3,0,1,8,11,3
2004,"2A",18,84.215,61.33333333,0.625,3.461701691,5.005285954,8.188122186,0.828,0,5,0,4,0,1,8,12,4
2004,"2A",19,81.785,64.16666667,0.625,-0.406464905,0.38024352,4.483369606,0,0,0,-5,5,1,1,8,13,5
2004,"2A",15,86.525,47.66666667,0.5,1.28154653,4.313864386,-11.9135672,0.1125,0,5,8,1,0,3,5,6,1
2004,"2A",16,86.9,46,0.5,1.026077754,5.004553461,-7.524353028,0.1125,0,5,0,2,0,3,5,7,2
2004,"2A",17,86.9,44.25,0.5,0.970270353,5.003879596,-5.011623996,0.1125,0,5,0,3,0,3,5,8,3
2004,"2A",18,85.745,45.91666667,0.625,0.944876947,5.005627075,-3.38753944,0.1125,0,5,0,4,0,3,5,9,4
2004,"2A",19,83.765,50.91666667,0.625,-0.358527225,0.314317955,-0.436470641,0,0,0,-5,5,1,3,5,10,5
2004,"2A",15,80.96,77.25,0.5,0.938578566,2.47983925,-6.472852489,0,0,3,7,1,0,4,6,7,1
2004,"2A",16,80.96,74.83333333,0.5,0.659302003,3.004742288,3.396154697,0,0,3,0,2,0,4,6,8,2
2004,"2A",17,80.96,76.91666667,0.5,0.513172928,3.001918886,6.1605197,0,0,3,0,3,0,4,6,9,3
2004,"2A",18,79.805,79,0.625,0.447621541,3.000518488,6.536680563,0,0,3,0,4,0,4,6,10,4
2004,"2A",19,78.98,82.5,0.625,-0.300562738,0.157169638,2.435919467,0,0,0,-3,5,1,4,6,11,5
2004,"2A",15,79.88,79,0.5,3.080276697,3.716872685,-1.586372112,0.7173,0,4,4,1,0,0,0,0,0
2004,"2A",16,78.725,80.75,0.5,2.959772935,4.003462271,4.327279697,0.7173,0,4,0,2,0,0,0,0,0
2004,"2A",17,77.9,83.75,0.5,2.959164513,3.909045932,7.427461872,0.7173,0,4,0,3,0,0,0,0,0
2004,"2A",18,77.375,84.41666667,0.625,2.979011358,3.947339131,9.854173881,0.7173,0,4,0,4,0,0,0,0,0
2004,"2A",19,77,85.75,0.625,-0.410536798,0.274871884,4.620872829,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,73.94,94,0.5,0.246644405,0.988959473,0.922284623,0,0,1,1,1,0,0,0,0,0
2004,"2A",16,73.31,94,0.5,0.137250225,0.999665335,1.835480799,0,0,1,0,2,0,0,0,0,0
2004,"2A",17,72.86,94,0.5,0.120045688,0.999778879,1.759480567,0,0,1,0,3,0,0,0,0,0
2004,"2A",18,72.86,92.25,0.625,0.113405452,1.000065416,1.668823524,0,0,1,0,4,0,0,0,0,0
2004,"2A",19,73.49,92.75,0.625,-0.135391797,0.01187578,0.231172568,0,0,0,-1,5,1,0,0,0,0
2004,"2A",15,83.315,64.16666667,0.5,1.263214706,3.828936595,-2.736802601,0.1521,0,4,4,1,0,0,0,0,0
2004,"2A",16,83.465,63.83333333,0.5,1.129507559,4.005567167,3.080480521,0.1521,0,4,0,2,0,0,0,0,0
2004,"2A",17,82.685,68.25,0.5,1.082018792,4.002188125,6.098995577,0.1521,0,4,0,3,0,0,0,0,0
2004,"2A",18,80.705,72,0.625,1.021795581,4.00147374,7.23518204,0.1521,0,4,0,4,0,0,0,0,0
2004,"2A",19,78.2,79,0.625,-0.46701013,0.301379433,2.129973376,0,0,0,-4,5,1,0,0,0,0
2004,"2A",15,80.825,75.75,0.5,2.01777994,4.377763843,-7.445555385,0.3276,0,5,7,1,0,1,1,2,1
2004,"2A",16,76.745,86.66666667,0.5,1.816998289,5.006071203,0.841608326,0.3276,0,5,0,2,0,1,1,3,2
2004,"2A",17,78.23,82.41666667,0.5,1.800055981,5.004364348,5.759780483,0.3276,0,5,0,3,0,1,1,4,3
2004,"2A",18,79.88,78.16666667,0.625,1.791961464,5.003825479,8.637143326,0.3276,0,5,0,4,0,1,1,5,4
2004,"2A",19,79.355,80.75,0.625,-0.53033171,0.479414254,3.410279089,0,0,0,-5,5,1,1,1,6,5
2004,"3C",15,72.35,54.08333333,0.5,1.037707067,3.230231612,-5.43802754,0.1224,0,5,6,1,0,1,4,5,1
2004,"3C",15,72.35,51.25,0.5,0.259037101,1.953450335,-3.77253518,0,0,2,2,1,0,0,0,0,0
2004,"3C",16,70.55,51.75,0.5,0.209433732,1.998624311,-4.407448225,0,0,2,0,2,0,0,0,0,0
2004,"3C",15,72.35,55.33333333,0.5,2.664488048,0.987251546,-2.500937212,0.7713,0,1,1,1,0,0,0,0,0
2004,"3C",16,71.6,54.66666667,0.5,2.651803755,1.000815932,-3.066639649,0.7713,0,1,0,2,0,0,0,0,0
2004,"3C",15,71.6,53,0.5,0.525613235,3.164244087,-4.742142016,0,0,5,5,1,0,0,0,0,0
2004,"3C",15,71.6,40.08333333,0.5,2.489117302,0.97413527,-0.729622644,0.7299,0,1,1,1,0,0,0,0,0
2004,"3C",16,70.55,44.41666667,0.5,2.556968072,0.986578355,-0.909157841,0.7299,0,1,0,2,0,0,0,0,0
2004,"3C",15,71.6,57,0.5,1.657683471,2.38199569,-4.119238304,0.396,0,3,3,1,0,0,0,0,0
2004,"3C",16,70.55,58.75,0.5,1.664962704,2.553430103,-4.605649819,0.396,0,3,0,2,0,0,0,0,0
2004,"3C",15,72.35,58.75,0.5,0.255718985,0.887978082,-2.996779321,0,0,1,3,1,0,2,1,2,1
2004,"3C",16,71.6,60,0.5,0.194251489,1.000167391,-2.874982161,0,0,1,0,2,0,2,1,3,2
2004,"3C",15,71.6,62.33333333,0.5,2.615499175,1.462877853,-2.888453678,0.7083,0,3,5,1,0,2,8,9,1
2004,"3C",16,71.6,61.66666667,0.5,2.639649207,2.178481281,-3.673044774,0.7083,0,3,0,2,0,2,8,10,2
2004,"3C",15,72.35,58.75,0.5,0.760943661,4.024709948,-8.31556398,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,70.55,62.33333333,0.5,0.765410651,4.37428247,-9.367981929,0,0,5,0,2,0,0,0,0,0
2004,"3C",15,71.6,53,0.5,0.720436789,3.312134315,-4.853347099,0.036,0,6,7,1,0,1,4,5,1
2004,"3C",16,70.55,54.75,0.5,0.725991636,4.100320689,-6.113656421,0.036,0,6,0,2,0,1,4,6,2
2004,"3C",15,72.35,55.33333333,0.5,0.402799679,1.957876702,-4.831896909,0,0,2,2,1,0,0,0,0,0
2004,"3C",16,71.6,57,0.5,0.359472114,2.000186783,-5.445495376,0,0,2,0,2,0,0,0,0,0
2004,"3C",15,70.55,58.75,0.5,1.055682348,2.933288171,-6.224988716,0.1368,0,5,5,1,0,0,0,0,0
2004,"3C",15,71.6,57,0.5,1.262707828,0.993317055,-1.699573366,0.3456,0,1,1,1,0,1,2,3,1
2004,"3C",16,70.55,58.75,0.5,1.254829951,1.000030922,-1.786008899,0.3456,0,1,0,2,0,1,2,4,2
2004,"3C",15,71.6,66.91666667,0.5,0.451222019,1.707827414,-5.845757248,0,0,2,4,1,0,2,7,8,1
2004,"3C",16,71.6,66.08333333,0.5,0.371475481,2.000479371,-3.898557066,0,0,2,0,2,0,2,7,9,2
2004,"3C",15,72.35,67.33333333,0.5,1.841566483,3.46017432,-5.560900114,0.3375,0,5,5,1,0,0,0,0,0
2004,"3C",16,71.6,69,0.5,1.846699513,3.926382721,-5.323235763,0.3375,0,5,0,2,0,0,0,0,0
2004,"3C",15,73.4,65,0.5,0.542105453,2.209321084,-9.805743672,0,0,3,7,1,0,4,7,8,1
2004,"3C",16,72.35,67.33333333,0.5,0.388773689,2.979958347,-6.675056644,0,0,3,0,2,0,4,7,9,2
2004,"3C",17,70.55,69,0.5,0.377552364,2.963011266,-4.876167755,0,0,3,0,3,0,4,7,10,3
2004,"3C",15,72.35,67.33333333,0.5,1.089777061,3.842965159,-6.605280998,0.0801,0,6,6,1,0,0,0,0,0
2004,"3C",16,72.65,66.66666667,0.5,1.106727886,5.004680669,-7.397509922,0.0801,0,6,0,2,0,0,0,0,0
2004,"3C",17,73.4,65,0.5,1.103725662,5.642739307,-7.336409982,0.0801,0,6,0,3,0,0,0,0,0
2004,"3C",18,72.35,69.66666667,0.625,1.138191898,5.579644058,-6.044572875,0.0801,0,6,0,4,0,0,0,0,0
2004,"3C",15,73.4,61,0.5,2.258340506,0.990491026,-1.970540783,0.6309,0,1,1,1,0,0,0,0,0
2004,"3C",16,73.085,62.16666667,0.5,2.264092203,1.001925322,-1.411712856,0.6309,0,1,0,2,0,0,0,0,0
2004,"3C",17,72.125,66.5,0.5,2.29575774,1.002761749,-0.487763807,0.6309,0,1,0,3,0,0,0,0,0
2004,"3C",15,71.6,60,0.5,0.265047708,0.990222796,-2.825199136,0,0,1,1,1,0,0,0,0,0
2004,"3C",16,70.55,62.33333333,0.5,0.246249937,1.001737563,-3.035416653,0,0,1,0,2,0,0,0,0,0
2004,"3C",15,70.55,58.75,0.5,0.183308585,0.988177584,-2.249372334,0,0,1,1,1,0,0,0,0,0
2004,"3C",15,71.6,58.75,0.5,0.653538779,2.72912176,-5.415759734,0.0459,0,3,3,1,0,0,0,0,0
2004,"3C",16,70.55,62.33333333,0.5,0.599534941,2.942232491,-6.165751027,0.0459,0,3,0,2,0,0,0,0,0
2004,"3C",15,70.55,62.33333333,0.5,2.393121813,2.132554774,-5.212147687,0.5976,0,4,4,1,0,2,2,3,1
2004,"3C",15,70.55,58.75,0.5,0.503921355,2.739867518,-4.828148337,0,0,3,3,1,0,0,0,0,0
2004,"3C",15,71.6,60,0.5,0.140730771,0.988702476,-1.485532434,0.0036,0,1,1,1,0,0,0,0,0
2004,"3C",16,70.55,62.33333333,0.5,0.128129038,1.000079828,-1.666840108,0.0036,0,1,0,2,0,0,0,0,0
2004,"3C",15,71.6,69,0.5,0.737308735,3.537197778,-6.718770207,0,0,6,6,1,0,0,0,0,0
2004,"3C",16,70.55,69,0.5,0.720443927,4.143033118,-7.934432811,0,0,6,0,2,0,0,0,0,0
2004,"3C",15,73.4,67.33333333,0.5,3.212106221,3.075472547,-7.963542471,0.8226,0,5,7,1,0,2,1,2,1
2004,"3C",16,72.35,71.33333333,0.5,3.231011654,2.920750849,-2.40157716,0.8226,0,5,0,2,0,2,1,3,2
2004,"3C",17,70.55,75.91666667,0.5,3.213836212,1.968078661,0.448250768,0.8226,0,5,0,3,0,2,1,4,3
2004,"3C",15,73.4,65,0.5,1.584287933,2.951194041,-10.39564432,0.252,0,6,10,1,0,4,7,8,1
2004,"3C",16,73.4,65,0.5,1.602229737,4.394154708,-7.003199542,0.252,0,6,0,2,0,4,7,9,2
2004,"3C",17,72.35,67.33333333,0.5,1.599130745,4.277705985,-5.824022201,0.252,0,6,0,3,0,4,7,10,3
2004,"3C",15,75.2,61,0.5,0.554527151,3.347686861,-7.750945076,0,0,4,6,1,0,2,7,8,1
2004,"3C",16,75.2,63.33333333,0.5,0.471115087,3.968976528,-5.724850643,0,0,4,0,2,0,2,7,9,2
2004,"3C",17,75.2,65,0.5,0.49525934,3.990976475,-3.385336167,0,0,4,0,3,0,2,7,10,3
2004,"3C",18,73.1,69.66666667,0.625,0.495952231,3.984977767,-2.115139343,0,0,4,0,4,0,2,7,11,4
2004,"3C",19,70.55,73,0.625,-0.219481655,0.206550434,0.344045599,0,0,0,-4,5,1,2,7,12,5
2004,"3C",15,78.8,59.25,0.5,0.953038624,5.345465239,-7.850044851,0.0693,0,6,6,1,0,0,0,0,0
2004,"3C",16,78.8,59.75,0.5,0.841191316,5.975470264,-6.017603504,0.0693,0,6,0,2,0,0,0,0,0
2004,"3C",17,76.7,65.66666667,0.5,0.830097385,5.976863694,-3.289974639,0.0693,0,6,0,3,0,0,0,0,0
2004,"3C",18,75.2,69,0.625,0.830627168,5.960578163,-1.390839122,0.0693,0,6,0,4,0,0,0,0,0
2004,"3C",19,71,77.16666667,0.625,-0.35233896,0.578503557,0.874780363,0,0,0,-6,5,1,0,0,0,0
2004,"3C",15,80.6,55.66666667,0.5,0.55375134,2.700020291,-6.183653905,0,0,3,5,1,0,2,5,6,1
2004,"3C",16,78.5,60.41666667,0.5,0.38716347,3.005476726,-2.380167261,0,0,3,0,2,0,2,5,7,2
2004,"3C",17,75.95,65,0.5,0.337738606,3.004028921,1.212403229,0,0,3,0,3,0,2,5,8,3
2004,"3C",18,74.15,67.33333333,0.625,0.307924885,3.002756847,1.926575706,0,0,3,0,4,0,2,5,9,4
2004,"3C",19,71.3,74.25,0.625,-0.208413958,0.147403928,1.588421191,0,0,0,-3,5,1,2,5,10,5
2004,"3C",15,73.1,67.33333333,0.5,2.357955077,3.187875911,-6.185666846,0.5193,0,6,7,1,0,2,1,2,1
2004,"3C",16,71.6,69,0.5,2.325751298,3.190512733,-4.887661255,0.5193,0,6,0,2,0,2,1,3,2
2004,"3C",17,70.55,71.33333333,0.5,2.313308624,2.810036656,-3.919009621,0.5193,0,6,0,3,0,2,1,4,3
2004,"3C",15,73.4,65,0.5,0.786621628,1.864419277,-4.506811531,0.1251,0,2,3,1,0,1,6,7,1
2004,"3C",16,72.35,67.33333333,0.5,0.7635962,2.002945029,-2.115287697,0.1251,0,2,0,2,0,1,6,8,2
2004,"3C",17,71.6,69,0.5,0.761137198,2.00268025,-1.129405415,0.1251,0,2,0,3,0,1,6,9,3
2004,"3C",15,79.55,56.33333333,0.5,0.439597851,2.903579408,-3.980668189,0,0,3,3,1,0,0,0,0,0
2004,"3C",16,76.7,62.08333333,0.5,0.333288823,3.003255215,-0.791211615,0,0,3,0,2,0,0,0,0,0
2004,"3C",17,74.15,67.33333333,0.5,0.296488508,3.00119383,1.052145209,0,0,3,0,3,0,0,0,0,0
2004,"3C",18,72.35,74.25,0.625,0.28442696,3.002511824,1.849639587,0,0,3,0,4,0,0,0,0,0
2004,"3C",15,75.2,65,0.5,0.914872229,5.154432678,-6.683831595,0.0072,0,6,6,1,0,0,0,0,0
2004,"3C",16,74.15,67.33333333,0.5,0.889794936,5.821451759,-5.783267043,0.0072,0,6,0,2,0,0,0,0,0
2004,"3C",17,72.35,71.33333333,0.5,0.943563231,5.65347152,-5.198212102,0.0072,0,6,0,3,0,0,0,0,0
2004,"3C",18,70.55,75.91666667,0.625,0.959695042,5.283606267,-3.975224997,0.0072,0,6,0,4,0,0,0,0,0
2004,"3C",15,75.95,59.33333333,0.5,0.729100073,4.548524599,-6.474500688,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,73.1,65.66666667,0.5,0.650000724,4.918583892,-5.651159689,0,0,5,0,2,0,0,0,0,0
2004,"3C",17,70.55,71.33333333,0.5,0.62202176,4.772979122,-4.866590597,0,0,5,0,3,0,0,0,0,0
2004,"3C",15,74.15,63.33333333,0.5,2.927977799,3.387972595,-5.343297305,0.7092,0,4,4,1,0,0,0,0,0
2004,"3C",16,73.4,65,0.5,2.932044739,3.636172596,-4.375444711,0.7092,0,4,0,2,0,0,0,0,0
2004,"3C",17,71.3,69.66666667,0.5,2.908392376,3.030148699,-2.770717676,0.7092,0,4,0,3,0,0,0,0,0
2004,"3C",15,72.35,75.91666667,0.5,2.315207274,3.706162032,-3.812903622,0.4806,0,5,5,1,0,0,0,0,0
2004,"3C",16,71.6,78,0.5,2.320909076,3.574012364,0.133199368,0.4806,0,5,0,2,0,0,0,0,0
2004,"3C",15,79.55,59.75,0.5,0.673765304,4.615204586,-5.957767407,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,76.7,65.66666667,0.5,0.520070057,4.994717053,-2.771321774,0,0,5,0,2,0,0,0,0,0
2004,"3C",17,75.2,69,0.5,0.509001358,4.994607948,-0.465677111,0,0,5,0,3,0,0,0,0,0
2004,"3C",18,74.15,71.33333333,0.625,0.512441964,4.995246701,0.721063547,0,0,5,0,4,0,0,0,0,0
2004,"3C",19,71.3,78.83333333,0.625,-0.331162379,0.438306733,1.426888996,0,0,0,-5,5,1,0,0,0,0
2004,"3C",15,71.6,60,0.5,3.028070485,1.725046958,-3.782494114,0.8406,0,2,2,1,0,1,2,3,1
2004,"3C",16,70.55,62.33333333,0.5,3.02963043,1.604499261,-3.801068398,0.8406,0,2,0,2,0,1,2,4,2
2004,"3C",15,73.4,65,0.5,0.569273679,2.805755179,-4.392899598,0,0,3,3,1,0,0,0,0,0
2004,"3C",16,72.35,67.33333333,0.5,0.520446212,2.992005974,-4.099194592,0,0,3,0,2,0,0,0,0,0
2004,"3C",17,70.55,71.33333333,0.5,0.507180606,2.982609016,-3.739927885,0,0,3,0,3,0,0,0,0,0
2004,"3C",15,73.4,62.66666667,0.5,2.30877262,1.347775153,-8.966664446,0.6003,0,2,6,1,0,4,3,4,1
2004,"3C",16,72.35,65.66666667,0.5,2.192704927,1.989084496,-5.798915939,0.6003,0,2,0,2,0,4,3,5,2
2004,"3C",17,71.6,69,0.5,2.213760995,1.992198718,-3.85151217,0.6003,0,2,0,3,0,4,3,6,3
2004,"3C",15,72.65,66.66666667,0.5,1.875516827,0.989990859,-1.255883609,0.4959,0,1,1,1,0,0,0,0,0
2004,"3C",16,72.35,67.33333333,0.5,1.882719866,1.002604878,0.273828406,0.4959,0,1,0,2,0,0,0,0,0
2004,"3C",17,70.55,71.33333333,0.5,1.863398764,1.003044068,1.071008286,0.4959,0,1,0,3,0,0,0,0,0
2004,"3C",15,77.75,59.75,0.5,0.750964077,5.11540176,-8.862194654,0,0,6,7,1,0,1,7,8,1
2004,"3C",16,74.9,65.66666667,0.5,0.588192067,5.843733662,-7.093066554,0,0,6,0,2,0,1,7,9,2
2004,"3C",17,72.35,71.33333333,0.5,0.563130892,5.609742647,-5.594988873,0,0,6,0,3,0,1,7,10,3
2004,"3C",18,70.55,75.91666667,0.625,0.549999514,5.428802771,-4.082298857,0,0,6,0,4,0,1,7,11,4
2004,"3C",15,74.15,67.33333333,0.5,2.000865676,3.598351131,-4.90274074,0.4158,0,4,4,1,0,0,0,0,0
2004,"3C",16,72.35,71.33333333,0.5,2.044546427,3.87880716,-3.100570005,0.4158,0,4,0,2,0,0,0,0,0
2004,"3C",17,71.6,73,0.5,2.05354465,3.766951941,-2.318531298,0.4158,0,4,0,3,0,0,0,0,0
2004,"3C",15,74.15,67.33333333,0.5,0.767560396,4.415701152,-6.352845072,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,72.35,71.33333333,0.5,0.724902809,4.814593981,-4.955476633,0,0,5,0,2,0,0,0,0,0
2004,"3C",17,71.6,73,0.5,0.720765429,4.783729812,-4.399808723,0,0,5,0,3,0,0,0,0,0
2004,"3C",15,74.15,63.33333333,0.5,1.793638619,3.468893518,-6.451662154,0.3402,0,4,5,1,0,1,6,7,1
2004,"3C",16,72.35,67.33333333,0.5,1.796826531,3.910493945,-4.996126987,0.3402,0,4,0,2,0,1,6,8,2
2004,"3C",17,71.6,71.33333333,0.5,1.822402691,3.891478777,-3.591465591,0.3402,0,4,0,3,0,1,6,9,3
2004,"3C",15,73.4,65,0.5,2.505317548,3.381808163,-5.268683727,0.5697,0,5,5,1,0,0,0,0,0
2004,"3C",16,72.35,67.33333333,0.5,2.507054099,3.707266682,-4.781548038,0.5697,0,5,0,2,0,0,0,0,0
2004,"3C",17,70.55,71.33333333,0.5,2.485624405,2.925610759,-3.354327501,0.5697,0,5,0,3,0,0,0,0,0
2004,"3C",15,78.05,58.58333333,0.5,0.657809955,4.573519121,-6.434113078,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,77.75,54,0.5,0.514914816,4.992167538,-5.893459473,0,0,5,0,2,0,0,0,0,0
2004,"3C",17,74.9,60.41666667,0.5,0.474663773,4.98824374,-5.190712879,0,0,5,0,3,0,0,0,0,0
2004,"3C",18,72.35,69.66666667,0.625,0.477627548,4.961384918,-3.664617745,0,0,5,0,4,0,0,0,0,0
2004,"3C",19,70.55,75.91666667,0.625,-0.29329269,0.325673244,-0.465064583,0,0,0,-5,5,1,0,0,0,0
2004,"3C",15,76.25,62.66666667,0.5,1.111768888,2.869097356,-3.642132651,0.2088,0,3,3,1,0,0,0,0,0
2004,"3C",16,74.9,68,0.5,1.026077633,3.003632188,-0.699042533,0.2088,0,3,0,2,0,0,0,0,0
2004,"3C",17,73.4,70.66666667,0.5,1.022617912,3.002979332,1.637592302,0.2088,0,3,0,3,0,0,0,0,0
2004,"3C",18,71.3,74.25,0.625,1.001336041,3.000577615,2.648782277,0.2088,0,3,0,4,0,0,0,0,0
2004,"3C",15,75.95,63.33333333,0.5,0.446668007,2.89146019,-3.328112492,0,0,3,3,1,0,0,0,0,0
2004,"3C",16,74.15,67.33333333,0.5,0.353018421,3.002512504,-0.885240329,0,0,3,0,2,0,0,0,0,0
2004,"3C",17,72.35,71.33333333,0.5,0.317036994,3.001392511,0.378111543,0,0,3,0,3,0,0,0,0,0
2004,"3C",18,70.55,75.91666667,0.625,0.295748294,3.001249276,1.062935013,0,0,3,0,4,0,0,0,0,0
2004,"3C",15,81.035,57.33333333,0.5,2.617940536,1.958357542,-1.046866003,0.6984,0,2,2,1,0,0,0,0,0
2004,"3C",16,78.275,62.5,0.5,2.578647377,2.004810145,1.864368239,0.6984,0,2,0,2,0,0,0,0,0
2004,"3C",17,75.215,67.91666667,0.5,2.574152544,2.004704802,4.747567157,0.6984,0,2,0,3,0,0,0,0,0
2004,"3C",18,71.525,74.66666667,0.625,2.563588125,2.003057663,6.04887599,0.6984,0,2,0,4,0,0,0,0,0
2004,"3C",15,79.85,59.25,0.5,1.272165719,4.276059439,-11.7121573,0.1233,0,6,10,1,0,4,6,7,1
2004,"3C",16,77.45,64.41666667,0.5,1.061155102,5.888531125,-7.818496341,0.1233,0,6,0,2,0,4,6,8,2
2004,"3C",17,73.1,74.25,0.5,1.008378226,5.705003888,-4.23717369,0.1233,0,6,0,3,0,4,6,9,3
2004,"3C",18,70.55,80.91666667,0.625,0.994327131,5.54440103,-1.799083162,0.1233,0,6,0,4,0,4,6,10,4
2004,"3C",15,70.55,62.33333333,0.5,0.606626022,3.101412918,-6.327485545,0,0,4,4,1,0,0,0,0,0
2004,"3C",15,72.35,65.66666667,0.5,0.79474984,3.84392819,-6.867759566,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,70.55,71.33333333,0.5,0.799390037,4.121013271,-6.724856323,0,0,5,0,2,0,0,0,0,0
2004,"3C",15,73.4,65,0.5,2.857382258,2.263666642,-9.861131424,0.7047,0,5,9,1,0,4,6,7,1
2004,"3C",16,72.35,69.66666667,0.5,2.860517152,2.924867293,-4.389919316,0.7047,0,5,0,2,0,4,6,8,2
2004,"3C",17,70.55,75.91666667,0.5,2.859293366,2.030111304,-0.05725346,0.7047,0,5,0,3,0,4,6,9,3
2004,"3C",15,73.1,67.33333333,0.5,2.506337671,0.94779411,-1.718032867,0.693,0,1,2,1,0,1,7,8,1
2004,"3C",16,70.55,71.33333333,0.5,2.456649501,0.999088513,0.765414736,0.693,0,1,0,2,0,1,7,9,2
2004,"3C",15,75.2,57,0.5,0.8258255,4.221372966,-9.574161148,0,0,6,9,1,0,4,3,4,1
2004,"3C",16,74.15,59.33333333,0.5,0.802187204,5.575272276,-9.922410536,0,0,6,0,2,0,4,3,5,2
2004,"3C",17,70.25,68,0.5,0.776671703,4.412624263,-8.247659902,0,0,6,0,3,0,4,3,6,3
2004,"3C",15,74.15,55.75,0.5,0.904300376,2.380423166,-6.355776896,0.1116,0,3,6,1,0,3,5,6,1
2004,"3C",16,72.35,58.75,0.5,0.834147839,2.942437329,-6.957828072,0.1116,0,3,0,2,0,3,5,7,2
2004,"3C",17,71.6,60,0.5,0.830477278,2.953031862,-7.012997597,0.1116,0,3,0,3,0,3,5,8,3
2004,"3C",15,72.35,67.33333333,0.5,0.862777477,4.048312013,-6.52855888,0,0,5,5,1,0,0,0,0,0
2004,"3C",16,71.6,69,0.5,0.84018685,4.637653461,-6.73529892,0,0,5,0,2,0,0,0,0,0
2004,"3C",17,70.55,69,0.5,0.8385486,4.485166507,-7.135632536,0,0,5,0,3,0,0,0,0,0
2004,"3C",15,72.35,71.33333333,0.5,1.415151745,1.556630471,-6.598859151,0.3051,0,2,5,1,0,3,8,9,1
2004,"3C",16,70.655,74.16666667,0.5,1.307053608,1.977143622,-3.3059589,0.3051,0,2,0,2,0,3,8,10,2
2004,"3C",15,70.55,57.08333333,0.5,0.625098476,3.08270301,-5.181586679,0.0135,0,4,4,1,0,0,0,0,0
2004,"3C",15,71.6,64,0.5,0.801867339,3.558543229,-7.157089753,0,0,6,6,1,0,0,0,0,0
2004,"3C",16,70.55,64,0.5,0.781703678,4.16323599,-8.626741013,0,0,6,0,2,0,0,0,0,0
2004,"3C",15,72.35,67.33333333,0.5,1.139742551,3.754788152,-6.181652569,0.1152,0,5,5,1,0,0,0,0,0
2004,"3C",16,71.6,69,0.5,1.138065336,4.398479274,-6.875193069,0.1152,0,5,0,2,0,0,0,0,0
2004,"3C",15,71.6,69,0.5,1.966762367,2.536554906,-4.821225274,0.432,0,3,3,1,0,0,0,0,0
2004,"3C",16,70.55,71.33333333,0.5,1.968818569,2.727620421,-4.852714217,0.432,0,3,0,2,0,0,0,0,0
2004,"3C",15,72.35,58.75,0.5,0.702126988,3.86576975,-7.288259455,0,0,6,6,1,0,0,0,0,0
2004,"3C",16,71.6,58.25,0.5,0.696145038,4.604446392,-9.057996689,0,0,6,0,2,0,0,0,0,0
2004,"3C",15,71.6,60,0.5,2.058419063,1.84988439,-3.218037959,0.5445,0,2,2,1,0,0,0,0,0
2004,"3C",16,70.55,62.33333333,0.5,2.092900374,1.952697807,-3.560175835,0.5445,0,2,0,2,0,0,0,0,0
2004,"3C",15,73.475,65,0.5,0.239264734,0.989202474,-1.139378795,0,0,1,1,1,0,0,0,0,0
2004,"3C",16,72.35,67.33333333,0.5,0.198287374,1.000720247,-0.856274419,0,0,1,0,2,0,0,0,0,0
2004,"3C",15,71.6,60,0.5,0.572947931,2.312987807,-4.886398794,0,0,5,8,1,0,3,8,9,1
2004,"3C",16,70.55,62.33333333,0.5,0.579821938,3.403839429,-6.099836636,0,0,5,0,2,0,3,8,10,2
2004,"3C",15,82.4,49.25,0.5,3.226802067,3.813367418,-8.367743261,0.828,0,5,6,1,0,1,8,9,1
2004,"3C",16,80.3,51.5,0.5,3.158428037,4.856062921,-8.443882241,0.828,0,5,0,2,0,1,8,10,2
2004,"3C",17,75.65,55.75,0.5,3.142798634,4.066406031,-6.264238584,0.828,0,5,0,3,0,1,8,11,3
2004,"3C",15,71.6,73,0.5,1.086703685,2.570817639,-8.748778826,0.1125,0,5,8,1,0,3,5,6,1
2004,"3C",16,71.6,70.66666667,0.5,1.076566181,3.490560793,-6.514386698,0.1125,0,5,0,2,0,3,5,7,2
2004,"3C",15,92.15,19.58333333,0.5,1.716275508,4.399037614,-4.978154672,0.3276,0,5,7,1,0,1,1,2,1
2004,"3C",16,90.35,20,0.5,1.492971721,5.001730644,-5.045877835,0.3276,0,5,0,2,0,1,1,3,2
2004,"3C",17,87.5,22.91666667,0.5,1.456842894,5.00087231,-4.848664387,0.3276,0,5,0,3,0,1,1,4,3
2004,"3C",18,82.85,29.08333333,0.625,1.43113789,5.000416046,-5.092417141,0.3276,0,5,0,4,0,1,1,5,4
2004,"3C",19,82.7,25,0.625,-0.161978615,0.29404942,0.05579926,0,0,0,-5,5,1,1,1,6,5
2004,"4A",15,72.41,47.16666667,0.5,1.974886307,1.353724128,-2.32286221,0.4959,0,6,9,1,0,3,4,5,1
2004,"4A",16,72.59,44.5,0.5,1.99783679,2.454242169,-3.632867912,0.4959,0,6,0,2,0,3,4,6,2
2004,"4A",17,72.41,43.16666667,0.5,2.028269872,2.668385093,-3.565009759,0.4959,0,6,0,3,0,3,4,7,3
2004,"4A",18,71.435,44,0.625,2.023864729,2.429562486,-3.394264934,0.4959,0,6,0,4,0,3,4,8,4
2004,"4A",19,70.43,45.16666667,0.625,-0.047599827,0.005088804,0.3979486,0,0,0,-6,5,1,3,4,9,5
2004,"4A",15,71.135,34.83333333,0.5,0.499832497,2.816466257,-2.695995133,0,0,4,4,1,0,0,0,0,0
2004,"4A",16,71.96,34.58333333,0.5,0.523593671,3.73752686,-3.500301931,0,0,4,0,2,0,0,0,0,0
2004,"4A",17,71.96,34.41666667,0.5,0.514999287,3.804249505,-3.580310146,0,0,4,0,3,0,0,0,0,0
2004,"4A",18,71.96,33.41666667,0.625,0.509754935,3.881252313,-3.547798133,0,0,4,0,4,0,0,0,0,0
2004,"4A",19,70.805,33,0.625,-0.260246991,0.055485944,0.929139939,0,0,0,-4,5,1,0,0,0,0
2004,"4A",15,71.96,40.58333333,0.5,0.61867114,3.425105204,-4.40602478,0,0,6,6,1,0,4,3,4,1
2004,"4A",15,70.235,41.08333333,0.5,1.000855931,0.7124338,-0.834148046,0.2376,0,6,9,1,0,3,3,4,1
2004,"4A",16,70.43,38.41666667,0.5,1.069442601,1.83275231,-2.067139573,0.2376,0,6,0,2,0,3,3,5,2
2004,"4A",15,71.435,36.75,0.5,2.897119711,1.365586776,-2.142834583,0.8154,0,3,3,1,0,0,0,0,0
2004,"4A",16,70.43,38.58333333,0.5,2.892497718,1.009499875,-2.29632013,0.8154,0,3,0,2,0,0,0,0,0
2004,"4A",15,78.455,42,0,9.44e-10,-0.002545909,0.004037217,0,0,0,0,1,0,1,3,4,1
2004,"4A",16,77.45,43.75,0,0,-0.002431469,0.003812674,0,0,0,0,2,0,1,3,5,2
2004,"4A",17,74.69,52,0,1.23e-09,-0.002320257,0.003630564,0,0,0,0,3,0,1,3,6,3
2004,"4A",18,74.72,55.25,0,0,-0.00220996,0.003482208,0,0,0,0,4,0,1,3,7,4
2004,"4A",19,76.55,52.83333333,0,4.16e-09,-0.002106284,0.003353383,0,0,0,0,5,1,1,3,8,5
2004,"4A",15,83.765,29.91666667,0.5,0.817352137,2.905294355,-4.031341803,0.1386,0,3,3,1,0,3,3,4,1
2004,"4A",16,82.94,33.16666667,0.5,0.698223092,3.00022821,-3.928736717,0.1386,0,3,0,2,0,3,3,5,2
2004,"4A",17,80.105,43.33333333,0.5,0.675668254,2.999462259,-4.717862074,0.1386,0,3,0,3,0,3,3,6,3
2004,"4A",18,75.14,52.91666667,0.625,0.664643218,3.000487823,-3.964806314,0.1386,0,3,0,4,0,3,3,7,4
2004,"4A",19,71.885,53.83333333,0.625,-0.107900447,0.049709774,-1.553435012,0,0,0,-3,5,1,3,3,8,5
2004,"4A",15,79.805,54,0.5,0.297502812,1.980278572,-3.153039084,0,0,2,2,1,0,0,0,0,0
2004,"4A",16,77.195,59.83333333,0.5,0.22338129,2.002986879,-2.004984146,0,0,2,0,2,0,0,0,0,0
2004,"4A",17,74.24,69.25,0.5,0.217508302,2.002048019,-0.443979919,0,0,2,0,3,0,0,0,0,0
2004,"4A",18,71.885,74.75,0.625,0.199772384,2.002522414,0.387795283,0,0,2,0,4,0,0,0,0,0
2004,"4A",15,84.095,28.5,0.5,1.1471326,2.89806208,-4.723235888,0.2403,0,3,3,1,0,0,0,0,0
2004,"4A",16,84.395,26.58333333,0.5,1.042397562,3.001110974,-4.188722937,0.2403,0,3,0,2,0,0,0,0,0
2004,"4A",17,82.865,29.33333333,0.5,0.985951228,2.999951351,-4.392450237,0.2403,0,3,0,3,0,0,0,0,0
2004,"4A",18,82.04,29.83333333,0.625,0.950587932,2.999657714,-6.004038388,0.2403,0,3,0,4,0,0,0,0,0
2004,"4A",19,81.41,29,0.625,-0.086637412,0.051744998,-1.325036644,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,72.785,29.16666667,0.5,1.837306017,3.584369073,-3.61879148,0.3528,0,6,6,1,0,0,0,0,0
2004,"4A",16,71.96,31.75,0.5,1.829974304,4.013445087,-4.381963288,0.3528,0,6,0,2,0,0,0,0,0
2004,"4A",17,70.805,34.16666667,0.5,1.818049932,3.646483964,-4.501862934,0.3528,0,6,0,3,0,0,0,0,0
2004,"4A",15,86.45,44.25,0.5,0.671948109,4.659247933,-7.665405042,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,86,40.66666667,0.5,0.461000752,5.00282741,-6.892928842,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,86.63,37.25,0.5,0.40192007,5.001851867,-6.745719066,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,85.295,40.08333333,0.625,0.384141727,5.001881945,-6.890947819,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,82.235,44.16666667,0.625,-0.331166068,0.289002877,-1.707874026,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,72.785,54.16666667,0.5,3.277482723,2.181047895,-6.01446178,0.8361,0,3,4,1,0,1,8,9,1
2004,"4A",16,71.435,53.83333333,0.5,3.265831105,2.212715186,-7.676554394,0.8361,0,3,0,2,0,1,8,10,2
2004,"4A",17,71.06,46.58333333,0.5,3.260651967,2.033140949,-9.892186128,0.8361,0,3,0,3,0,1,8,11,3
2004,"4A",18,70.43,44.33333333,0.625,3.253361276,1.861658611,-9.379681472,0.8361,0,3,0,4,0,1,8,12,4
2004,"4A",16,70.61,49,0.5,1.823842572,2.864283692,-4.268143125,0.4041,0,3,0,2,0,0,0,0,0
2004,"4A",17,70.43,54.83333333,0.5,1.824426271,2.924224172,-4.281872964,0.4041,0,3,0,3,0,0,0,0,0
2004,"4A",15,71.06,65.91666667,0.5,0.56290011,3.031257742,-6.292407764,0,0,4,4,1,0,0,0,0,0
2004,"4A",16,70.43,68.83333333,0.5,0.560629544,3.514995569,-6.794144733,0,0,4,0,2,0,0,0,0,0
2004,"4A",15,73.94,78.5,0.5,1.775066043,2.79519188,-4.007927888,0.396,0,3,3,1,0,0,0,0,0
2004,"4A",16,73.94,77.75,0.5,1.726317606,2.996808168,-1.607567479,0.396,0,3,0,2,0,0,0,0,0
2004,"4A",17,73.415,79,0.5,1.745588307,3.000094117,0.464460061,0.396,0,3,0,3,0,0,0,0,0
2004,"4A",18,71.885,81.91666667,0.625,1.745597848,2.993418112,1.522044312,0.396,0,3,0,4,0,0,0,0,0
2004,"4A",15,74.57,79,0.5,0.36458074,0.926734484,-3.403180669,0,0,1,3,1,0,2,1,2,1
2004,"4A",16,75.02,80.75,0.5,0.185231082,1.001001538,0.952746307,0,0,1,0,2,0,2,1,3,2
2004,"4A",17,73.865,81.41666667,0.5,0.13443214,0.999601385,1.595043361,0,0,1,0,3,0,2,1,4,3
2004,"4A",18,73.04,81,0.625,0.119531686,0.999573258,1.492747204,0,0,1,0,4,0,2,1,5,4
2004,"4A",19,72.41,82.75,0.625,-0.114937712,0.010215367,0.450952501,0,0,0,-1,5,1,2,1,6,5
2004,"4A",15,78.785,75.25,0.5,3.03586845,2.58785211,-3.10250115,0.7083,0,3,5,1,0,2,8,9,1
2004,"4A",16,78.905,74.83333333,0.5,2.89716384,3.005449229,4.430988362,0.7083,0,3,0,2,0,2,8,10,2
2004,"4A",17,78.605,77.83333333,0.5,2.896117499,3.004105997,8.850032848,0.7083,0,3,0,3,0,2,8,11,3
2004,"4A",18,78.455,78.16666667,0.625,2.888126375,3.00352539,11.5821102,0.7083,0,3,0,4,0,2,8,12,4
2004,"4A",19,76.82,80.75,0.625,-0.267961948,0.195899685,6.324335541,0,0,0,-3,5,1,2,8,13,5
2004,"4A",15,78.455,65.25,0.5,2.333979341,1.956236818,-1.913613074,0.6012,0,2,2,1,0,0,0,0,0
2004,"4A",16,77.45,66.91666667,0.5,2.283503076,2.004037719,0.555038816,0.6012,0,2,0,2,0,0,0,0,0
2004,"4A",17,74.69,76,0.5,2.302036901,2.004217402,3.755588261,0.6012,0,2,0,3,0,0,0,0,0
2004,"4A",18,71.885,84.5,0.625,2.319853457,2.003536604,6.275240986,0.6012,0,2,0,4,0,0,0,0,0
2004,"4A",19,70.43,87,0.625,-0.148411376,0.026872722,3.758079929,0,0,0,-2,5,1,0,0,0,0
2004,"4A",15,92.765,42.16666667,0.5,0.857133049,4.762937892,-5.069263519,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,89.63,48.25,0.5,0.666056334,5.005815362,-0.261187025,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,90.29,50.25,0.5,0.645619155,5.003537481,3.59139959,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,90.785,47.83333333,0.625,0.57866916,5.001387317,5.323264398,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,89.435,45.83333333,0.625,-0.452264103,0.729561071,2.307410051,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,80.96,37.83333333,0.5,0.837107772,5.4210015,-9.833798209,0.036,0,6,7,1,0,1,4,5,1
2004,"4A",16,79.28,39.91666667,0.5,0.681024789,6.002054746,-9.751045834,0.036,0,6,0,2,0,1,4,6,2
2004,"4A",17,77.45,42,0.5,0.673537168,6.001972813,-6.801936154,0.036,0,6,0,3,0,1,4,7,3
2004,"4A",18,75.845,46.66666667,0.625,0.600380278,5.998855522,-6.586306866,0.036,0,6,0,4,0,1,4,8,4
2004,"4A",19,73.865,54.08333333,0.625,-0.283936287,0.293492917,-0.671025642,0,0,0,-6,5,1,1,4,9,5
2004,"4A",15,71.585,91.83333333,0.5,0.434808437,1.945337112,-0.788713628,0,0,2,2,1,0,0,0,0,0
2004,"4A",16,71.96,91,0.5,0.310188728,2.001731184,1.739661439,0,0,2,0,2,0,0,0,0,0
2004,"4A",17,72.59,90.41666667,0.5,0.278345319,2.001301346,2.502303827,0,0,2,0,3,0,0,0,0,0
2004,"4A",18,73.04,90,0.625,0.264430548,2.000685485,3.120751361,0,0,2,0,4,0,0,0,0,0
2004,"4A",19,72.41,91.75,0.625,-0.245818167,0.046608812,0.520681391,0,0,0,-2,5,1,0,0,0,0
2004,"4A",15,86.63,28.41666667,0.5,1.056476579,4.689714545,-6.466452056,0.1368,0,5,5,1,0,0,0,0,0
2004,"4A",16,85.82,29.16666667,0.5,0.870628651,5.001630279,-6.371142396,0.1368,0,5,0,2,0,0,0,0,0
2004,"4A",17,84.92,30,0.5,0.837362364,5.000361769,-6.147764171,0.1368,0,5,0,3,0,0,0,0,0
2004,"4A",18,84.395,30.58333333,0.625,0.818593,5.000257925,-5.996625571,0.1368,0,5,0,4,0,0,0,0,0
2004,"4A",19,82.865,31.58333333,0.625,-0.234330631,0.227140452,0.243376143,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,82.415,45.33333333,0.5,1.239373236,0.988147096,-1.995706356,0.3456,0,1,1,1,0,1,2,3,1
2004,"4A",16,82.565,43.5,0.5,1.222046766,1.001350272,-2.009579121,0.3456,0,1,0,2,0,1,2,4,2
2004,"4A",17,80.63,49.75,0.5,1.245666213,1.002324037,-1.599916754,0.3456,0,1,0,3,0,1,2,5,3
2004,"4A",18,77.825,66.5,0.625,1.342988324,1.00403235,1.057576592,0.3456,0,1,0,4,0,1,2,6,4
2004,"4A",19,75.845,79.83333333,0.625,-0.0864784,0.008632668,1.36220398,0,0,0,-1,5,1,1,2,7,5
2004,"4A",15,80.96,51.83333333,0.5,0.4539046,1.844651511,-5.807890766,0,0,2,4,1,0,2,7,8,1
2004,"4A",16,79.805,51.58333333,0.5,0.276373563,2.003200019,-3.459301555,0,0,2,0,2,0,2,7,9,2
2004,"4A",17,78.455,54.33333333,0.5,0.240685491,2.002312553,-2.458409597,0,0,2,0,3,0,2,7,10,3
2004,"4A",18,76.82,62.41666667,0.625,0.258283533,2.003423751,-0.81750729,0,0,2,0,4,0,2,7,11,4
2004,"4A",19,74.765,72.25,0.625,-0.160975485,0.037017915,0.352938184,0,0,0,-2,5,1,2,7,12,5
2004,"4A",15,75.71,80.75,0.5,1.869223703,4.563293033,-4.123871675,0.3375,0,5,5,1,0,0,0,0,0
2004,"4A",16,73.745,87.58333333,0.5,1.7498172,4.942698992,0.544031012,0.3375,0,5,0,2,0,0,0,0,0
2004,"4A",17,73.865,81,0.5,1.67078737,4.987541271,3.322098759,0.3375,0,5,0,3,0,0,0,0,0
2004,"4A",18,73.04,76,0.625,1.600467352,4.981302653,1.982828409,0.3375,0,5,0,4,0,0,0,0,0
2004,"4A",19,71.885,77.75,0.625,-0.368690765,0.264400392,1.220234899,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,72.215,78.08333333,0.5,0.66586959,2.246343655,-10.48340043,0,0,3,7,1,0,4,7,8,1
2004,"4A",16,73.565,73.08333333,0.5,0.453573685,2.994790692,-5.892196851,0,0,3,0,2,0,4,7,9,2
2004,"4A",17,73.415,72.16666667,0.5,0.418283209,3.002424937,-3.474915203,0,0,3,0,3,0,4,7,10,3
2004,"4A",18,73.04,73,0.625,0.415409525,3.003077951,-1.858313093,0,0,3,0,4,0,4,7,11,4
2004,"4A",19,74.72,67.75,0.625,-0.185264337,0.084868344,0.716081777,0,0,0,-3,5,1,4,7,12,5
2004,"4A",15,73.04,78.91666667,0.5,1.121843103,4.064693417,-5.705841907,0.0801,0,6,6,1,0,0,0,0,0
2004,"4A",16,73.04,79.83333333,0.5,1.147974316,4.869129648,-4.795549102,0.0801,0,6,0,2,0,0,0,0,0
2004,"4A",17,72.41,79,0.5,1.135995115,4.79389733,-5.380209697,0.0801,0,6,0,3,0,0,0,0,0
2004,"4A",15,73.04,77.75,0.5,2.295498607,0.991987142,-0.780755962,0.6309,0,1,1,1,0,0,0,0,0
2004,"4A",16,71.885,80.16666667,0.5,2.294265987,1.004361108,1.723745212,0.6309,0,1,0,2,0,0,0,0,0
2004,"4A",15,82.94,56.16666667,0.5,0.220518616,0.991066112,0.233477573,0,0,1,1,1,0,0,0,0,0
2004,"4A",16,81.26,61.08333333,0.5,0.132022797,1.000000801,1.283493396,0,0,1,0,2,0,0,0,0,0
2004,"4A",17,78.275,68.08333333,0.5,0.114269734,0.999529638,1.09289715,0,0,1,0,3,0,0,0,0,0
2004,"4A",18,75.845,75.66666667,0.625,0.107334709,0.999761852,1.272358697,0,0,1,0,4,0,0,0,0,0
2004,"4A",19,75.545,77.25,0.625,-0.120802897,0.009210612,0.293704307,0,0,0,-1,5,1,0,0,0,0
2004,"4A",15,81.41,42.33333333,0,6.39e-10,0.049512119,-0.225584882,0,0,0,0,1,0,3,4,5,1
2004,"4A",16,79.805,44.58333333,0,0,0.046991137,-0.213284847,0,0,0,0,2,0,3,4,6,2
2004,"4A",17,77.825,49.08333333,0,2.2e-10,0.044540715,-0.202450714,0,0,0,0,3,0,3,4,7,3
2004,"4A",18,75.845,56.66666667,0,0,0.042174759,-0.19316265,0,0,0,0,4,0,3,4,8,4
2004,"4A",19,73.865,63.5,0,2.2e-10,0.039885025,-0.185268208,0,0,0,0,5,1,3,4,9,5
2004,"4A",15,78.65,73.66666667,0.5,0.227427988,0.990200939,0.713161256,0,0,1,1,1,0,0,0,0,0
2004,"4A",16,78.155,77,0.5,0.129599641,1.000278797,1.670870851,0,0,1,0,2,0,0,0,0,0
2004,"4A",17,78.98,77,0.5,0.112222484,1.001125521,1.650382279,0,0,1,0,3,0,0,0,0,0
2004,"4A",18,77.825,79.91666667,0.625,0.103887904,1.000860619,1.569439657,0,0,1,0,4,0,0,0,0,0
2004,"4A",19,75.215,89,0.625,-0.122907542,0.011095473,0.225500265,0,0,0,-1,5,1,0,0,0,0
2004,"4A",15,84.92,69.16666667,0.5,0.83340239,2.937059934,1.490046587,0.0459,0,3,3,1,0,0,0,0,0
2004,"4A",16,83.765,71.16666667,0.5,0.562967674,3.000806614,5.278280075,0.0459,0,3,0,2,0,0,0,0,0
2004,"4A",17,82.94,72,0.5,0.50297812,3.000099241,5.376315322,0.0459,0,3,0,3,0,0,0,0,0
2004,"4A",18,82.94,72,0.625,0.480121686,3.000028224,5.148982633,0.0459,0,3,0,4,0,0,0,0,0
2004,"4A",19,80.105,79.58333333,0.625,-0.315646248,0.28460135,1.286007857,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,90.41,48.75,0.5,2.717070032,3.827192545,-2.212535951,0.5976,0,4,4,1,0,2,2,3,1
2004,"4A",16,87.02,54.08333333,0.5,2.579785195,4.005919968,3.765648462,0.5976,0,4,0,2,0,2,2,4,2
2004,"4A",17,83.765,61.66666667,0.5,2.563842997,4.004486471,7.101308434,0.5976,0,4,0,3,0,2,2,5,3
2004,"4A",18,81.785,69.08333333,0.625,2.573151419,4.003626424,9.943530761,0.5976,0,4,0,4,0,2,2,6,4
2004,"4A",19,80.435,73.16666667,0.625,-0.375027269,0.460144945,4.746332717,0,0,0,-4,5,1,2,2,7,5
2004,"4A",15,91.565,33.41666667,0.5,0.439660875,2.942877466,-4.996364885,0,0,3,3,1,0,0,0,0,0
2004,"4A",16,89.63,34.75,0.5,0.294976234,3.002164768,-4.223958351,0,0,3,0,2,0,0,0,0,0
2004,"4A",17,86.825,41.25,0.5,0.292269006,3.002525002,-3.538482593,0,0,3,0,3,0,0,0,0,0
2004,"4A",18,86,43.83333333,0.625,0.313060296,3.004109269,-1.525627939,0,0,3,0,4,0,0,0,0,0
2004,"4A",19,84.845,43.58333333,0.625,-0.277670293,0.147902793,-0.354891945,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,83.39,33.58333333,0.5,0.135583409,0.989010354,-1.591391103,0.0036,0,1,1,1,0,0,0,0,0
2004,"4A",16,82.94,32.83333333,0.5,0.09308254,1.000166489,-1.473537092,0.0036,0,1,0,2,0,0,0,0,0
2004,"4A",17,82.94,32.58333333,0.5,0.085206164,1.000095284,-1.391091029,0.0036,0,1,0,3,0,0,0,0,0
2004,"4A",18,81.785,33.58333333,0.625,0.049101782,0.999233351,-1.711173478,0.0036,0,1,0,4,0,0,0,0,0
2004,"4A",19,78.02,39.25,0.625,-0.033291945,0.012509709,-0.383697643,0,0,0,-1,5,1,0,0,0,0
2004,"4A",15,82.415,45.75,0.5,0.697257302,5.521745228,-9.774776798,0,0,6,6,1,0,0,0,0,0
2004,"4A",16,81.41,50.5,0.5,0.527048213,6.002431153,-10.67674791,0,0,6,0,2,0,0,0,0,0
2004,"4A",17,80.435,55.91666667,0.5,0.538501025,6.003891464,-8.548195676,0,0,6,0,3,0,0,0,0,0
2004,"4A",18,78.905,63.25,0.625,0.5740177,6.004621687,-5.533550315,0,0,6,0,4,0,0,0,0,0
2004,"4A",19,77.45,71.08333333,0.625,-0.453888965,0.545392533,-1.843835125,0,0,0,-6,5,1,0,0,0,0
2004,"4A",15,87.455,60.16666667,0.5,3.660130111,4.311615558,-5.669124608,0.8226,0,5,7,1,0,2,1,2,1
2004,"4A",16,85.295,64.5,0.5,3.483062247,5.005449812,3.453895982,0.8226,0,5,0,2,0,2,1,3,2
2004,"4A",17,82.865,69.91666667,0.5,3.452017661,5.004236163,8.456637297,0.8226,0,5,0,3,0,2,1,4,3
2004,"4A",18,81.41,72,0.625,3.42838068,5.003871212,11.47891556,0.8226,0,5,0,4,0,2,1,5,4
2004,"4A",19,80.435,74.33333333,0.625,-0.403870387,0.667148098,6.038239144,0,0,0,-5,5,1,2,1,6,5
2004,"4A",15,78.905,66.91666667,0.5,1.784162096,4.370476282,-12.5487054,0.252,0,6,10,1,0,4,7,8,1
2004,"4A",16,76.295,70.16666667,0.5,1.538967434,5.930951537,-8.593138476,0.252,0,6,0,2,0,4,7,9,2
2004,"4A",17,73.865,80.33333333,0.5,1.500736106,5.849579298,-5.416019592,0.252,0,6,0,3,0,4,7,10,3
2004,"4A",18,73.04,91.08333333,0.625,1.549000437,5.888196811,-0.607806596,0.252,0,6,0,4,0,4,7,11,4
2004,"4A",19,72.41,93.41666667,0.625,-0.361881384,0.503029837,1.83899392,0,0,0,-6,5,1,4,7,12,5
2004,"4A",15,85.175,48.33333333,0.5,0.739805383,3.595454498,-8.213684018,0,0,4,6,1,0,2,7,8,1
2004,"4A",16,84.215,47.33333333,0.5,0.490515703,4.00397072,-4.896385142,0,0,4,0,2,0,2,7,9,2
2004,"4A",17,82.94,51.33333333,0.5,0.461570631,4.004008937,-2.859383376,0,0,4,0,3,0,2,7,10,3
2004,"4A",18,81.785,54.75,0.625,0.455626869,4.002870158,-1.79165525,0,0,4,0,4,0,2,7,11,4
2004,"4A",19,79.805,62.41666667,0.625,-0.322444246,0.25526962,-0.184239228,0,0,0,-4,5,1,2,7,12,5
2004,"4A",15,77,79.91666667,0.5,1.054195098,5.294123241,-6.31273172,0.0693,0,6,6,1,0,0,0,0,0
2004,"4A",16,75.845,83.16666667,0.5,0.912608327,5.978095573,-1.685788237,0.0693,0,6,0,2,0,0,0,0,0
2004,"4A",17,75.02,82.83333333,0.5,0.895374155,5.927472182,0.81795674,0.0693,0,6,0,3,0,0,0,0,0
2004,"4A",18,74.39,78.5,0.625,0.871077808,5.913930682,0.995581969,0.0693,0,6,0,4,0,0,0,0,0
2004,"4A",19,73.415,77.75,0.625,-0.467164587,0.397042021,0.233603878,0,0,0,-6,5,1,0,0,0,0
2004,"4A",15,82.04,72,0.5,0.792418847,2.735369572,-2.917448867,0,0,3,5,1,0,2,5,6,1
2004,"4A",16,81.41,73.16666667,0.5,0.496176837,3.002869965,4.236007639,0,0,3,0,2,0,2,5,7,2
2004,"4A",17,80.435,75.16666667,0.5,0.39604401,3.001028943,5.305350753,0,0,3,0,3,0,2,5,8,3
2004,"4A",18,79.43,77.75,0.625,0.354820172,3.000197394,5.261163959,0,0,3,0,4,0,2,5,9,4
2004,"4A",19,78.455,82.5,0.625,-0.305165603,0.221810974,1.640056959,0,0,0,-3,5,1,2,5,10,5
2004,"4A",15,83.765,76.08333333,0.5,2.806017025,5.246277636,-3.404093164,0.5193,0,6,7,1,0,2,1,2,1
2004,"4A",16,83.57,76.08333333,0.5,2.616425496,6.003700994,6.522388131,0.5193,0,6,0,2,0,2,1,3,2
2004,"4A",17,84.02,75.75,0.5,2.585062186,5.967730815,11.40817615,0.5193,0,6,0,3,0,2,1,4,3
2004,"4A",18,82.865,78.16666667,0.625,2.533001194,5.994042151,14.253777,0.5193,0,6,0,4,0,2,1,5,4
2004,"4A",19,80.885,82.5,0.625,-0.470216451,1.473830435,7.592902693,0,0,0,-6,5,1,2,1,6,5
2004,"4A",15,84.395,72,0.5,1.017361842,1.934708845,1.07655472,0.1251,0,2,3,1,0,1,6,7,1
2004,"4A",16,83.39,73.16666667,0.5,0.73798984,2.00075348,5.023093038,0.1251,0,2,0,2,0,1,6,8,2
2004,"4A",17,82.94,72.83333333,0.5,0.683778225,2.000238134,5.178152987,0.1251,0,2,0,3,0,1,6,9,3
2004,"4A",18,81.26,71.41666667,0.625,0.662257209,2.000503004,4.926177922,0.1251,0,2,0,4,0,1,6,10,4
2004,"4A",19,79.43,75.66666667,0.625,-0.218251109,0.076349524,1.65172467,0,0,0,-2,5,1,1,6,11,5
2004,"4A",15,82.865,65.33333333,0.5,0.632389228,2.922522424,-0.129964464,0,0,3,3,1,0,0,0,0,0
2004,"4A",16,80.255,64.08333333,0.5,0.394561571,3.000665834,2.357914556,0,0,3,0,2,0,0,0,0,0
2004,"4A",17,78.455,66.08333333,0.5,0.343150298,3.001600867,1.158597962,0,0,3,0,3,0,0,0,0,0
2004,"4A",18,76.82,71.91666667,0.625,0.330286439,3.001837846,2.986762757,0,0,3,0,4,0,0,0,0,0
2004,"4A",19,75.395,65.83333333,0.625,-0.319869807,0.153066401,1.123082157,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,78.47,76.91666667,0.5,0.994233382,5.504657929,-4.194801133,0.0072,0,6,6,1,0,0,0,0,0
2004,"4A",16,78.86,70.83333333,0.5,0.751843219,6.002560757,0.483965562,0.0072,0,6,0,2,0,0,0,0,0
2004,"4A",17,78.65,65.58333333,0.5,0.655506334,6.003109342,1.916868694,0.0072,0,6,0,3,0,0,0,0,0
2004,"4A",18,75.845,76.5,0.625,0.648779286,6.0038304,2.340877466,0.0072,0,6,0,4,0,0,0,0,0
2004,"4A",19,75.02,84,0.625,-0.530537,0.737020567,0.951918031,0,0,0,-6,5,1,0,0,0,0
2004,"4A",15,77.825,77,0.5,0.842526165,4.654929996,-3.432517004,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,76.37,85.16666667,0.5,0.679983908,5.005788639,2.910639374,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,74.765,94.5,0.5,0.59912217,5.00223014,6.690366293,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,72.785,94.66666667,0.625,0.532859645,5.001162755,7.394985109,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,71.96,93,0.625,-0.500797417,0.464760959,1.835003587,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,82.04,63.83333333,0.5,3.000660532,3.757532291,-2.602905051,0.7092,0,4,4,1,0,0,0,0,0
2004,"4A",16,80.885,69.41666667,0.5,2.920181731,4.005818014,3.143207968,0.7092,0,4,0,2,0,0,0,0,0
2004,"4A",17,78.275,76.91666667,0.5,2.918486712,4.004316435,7.420972641,0.7092,0,4,0,3,0,0,0,0,0
2004,"4A",18,76.37,77.25,0.625,2.879837409,4.003604354,9.433891129,0.7092,0,4,0,4,0,0,0,0,0
2004,"4A",19,75.92,81.25,0.625,-0.353637051,0.262773995,4.357606376,0,0,0,-4,5,1,0,0,0,0
2004,"4A",15,74.72,87.08333333,0.5,2.337062776,4.421446802,-3.435029475,0.4806,0,5,5,1,0,0,0,0,0
2004,"4A",16,76.55,83.25,0.5,2.240089475,4.997378147,2.358921063,0.4806,0,5,0,2,0,0,0,0,0
2004,"4A",17,76.37,85.5,0.5,2.238758479,5.004728676,6.253290651,0.4806,0,5,0,3,0,0,0,0,0
2004,"4A",18,75.395,78.08333333,0.625,2.171911451,5.000048925,8.134218536,0.4806,0,5,0,4,0,0,0,0,0
2004,"4A",19,74.39,72.75,0.625,-0.38924024,0.269354084,3.536335037,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,80.96,64.91666667,0.5,0.777345648,4.651657272,-5.388739742,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,80.435,64.08333333,0.5,0.599919753,5.003273427,-2.089332016,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,78.275,64.33333333,0.5,0.525740126,5.003848841,-0.661222324,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,75.845,67.75,0.625,0.48592137,5.00341479,0.163016702,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,75.545,71.91666667,0.625,-0.435451755,0.313946462,-0.033397025,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,87.905,50.58333333,0.5,3.222164782,1.9792914,0.757698182,0.8406,0,2,2,1,0,1,2,3,1
2004,"4A",16,86.45,52.16666667,0.5,3.168613641,2.004415858,5.459786502,0.8406,0,2,0,2,0,1,2,4,2
2004,"4A",17,84.845,58.83333333,0.5,3.196337031,2.003679858,8.182642486,0.8406,0,2,0,3,0,1,2,5,3
2004,"4A",18,82.865,61.25,0.625,3.192485422,2.003592428,10.38890796,0.8406,0,2,0,4,0,1,2,6,4
2004,"4A",19,80.885,65.25,0.625,-0.201168994,0.065773183,5.179491056,0,0,0,-2,5,1,1,2,7,5
2004,"4A",15,86.63,69.66666667,0.5,0.688368273,2.937661183,1.938598871,0,0,3,3,1,0,0,0,0,0
2004,"4A",16,86.45,66.25,0.5,0.396822617,3.00126354,5.041488721,0,0,3,0,2,0,0,0,0,0
2004,"4A",17,85.37,65,0.5,0.344397682,3.000014992,4.785051941,0,0,3,0,3,0,0,0,0,0
2004,"4A",18,82.61,73.16666667,0.625,0.32296099,3.000176969,4.533528749,0,0,3,0,4,0,0,0,0,0
2004,"4A",19,81.59,77.83333333,0.625,-0.307222462,0.301958275,1.028571644,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,84.845,74.91666667,0.5,2.819836371,1.620256247,-2.54349976,0.6003,0,2,6,1,0,4,3,4,1
2004,"4A",16,83.39,78.16666667,0.5,2.537634853,2.005145395,8.843726097,0.6003,0,2,0,2,0,4,3,5,2
2004,"4A",17,82.415,80.75,0.5,2.397396558,2.002885646,11.69179411,0.6003,0,2,0,3,0,4,3,6,3
2004,"4A",18,80.885,84.91666667,0.625,2.350725028,2.002719914,12.26645599,0.6003,0,2,0,4,0,4,3,7,4
2004,"4A",19,79.43,88.75,0.625,-0.211502411,0.129694119,5.661481823,0,0,0,-2,5,1,4,3,8,5
2004,"4A",15,88.43,63,0.5,1.9813792,0.992592161,3.60234391,0.4959,0,1,1,1,0,0,0,0,0
2004,"4A",16,87.455,65.91666667,0.5,1.865264489,1.001828972,6.624554201,0.4959,0,1,0,2,0,0,0,0,0
2004,"4A",17,87.08,68,0.5,1.842507236,1.002059378,7.337644021,0.4959,0,1,0,3,0,0,0,0,0
2004,"4A",18,86.45,67.41666667,0.625,1.838277224,1.001870526,7.510385365,0.4959,0,1,0,4,0,0,0,0,0
2004,"4A",19,89.465,56.5,0.625,-0.119340976,0.022420185,3.40371809,0,0,0,-1,5,1,0,0,0,0
2004,"4A",15,75.92,48,0.5,0.915379298,4.926566513,-7.438627705,0,0,6,7,1,0,1,7,8,1
2004,"4A",16,77.18,45.08333333,0.5,0.725879017,5.926789714,-9.330803294,0,0,6,0,2,0,1,7,9,2
2004,"4A",17,78.605,43.58333333,0.5,0.615907039,5.988625318,-9.998007993,0,0,6,0,3,0,1,7,10,3
2004,"4A",18,77.825,45.75,0.625,0.581222416,5.996307999,-9.364216585,0,0,6,0,4,0,1,7,11,4
2004,"4A",19,72.905,59.25,0.625,-0.27286425,0.301046039,-1.74923417,0,0,0,-6,5,1,1,7,12,5
2004,"4A",15,78.98,39.83333333,0.5,1.832783499,3.757208454,-5.973075331,0.4158,0,4,4,1,0,0,0,0,0
2004,"4A",16,78.455,39,0.5,1.769404015,4.001644112,-6.145044032,0.4158,0,4,0,2,0,0,0,0,0
2004,"4A",17,76.82,42.5,0.5,1.703516102,4.000691694,-4.818887655,0.4158,0,4,0,3,0,0,0,0,0
2004,"4A",18,73.61,52,0.625,1.667611704,3.999497258,-5.070299558,0.4158,0,4,0,4,0,0,0,0,0
2004,"4A",19,71.435,59.33333333,0.625,-0.075279725,0.101862687,-0.893993917,0,0,0,-4,5,1,0,0,0,0
2004,"4A",15,78.08,49.16666667,0.5,0.67164675,4.631559491,-7.532848781,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,77.45,51.16666667,0.5,0.55053358,5.000372367,-8.004486311,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,76.37,54.33333333,0.5,0.533486736,5.001080089,-8.073827537,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,74.765,58.33333333,0.625,0.533573069,5.00167631,-8.315972241,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,73.415,60.58333333,0.625,-0.310151472,0.248445999,-3.501377332,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,78.98,58,0.5,1.717735714,3.643685429,-7.327259336,0.3402,0,4,5,1,0,1,6,7,1
2004,"4A",16,78.98,60.33333333,0.5,1.579482448,4.00343509,-5.673187176,0.3402,0,4,0,2,0,1,6,8,2
2004,"4A",17,78.455,66.08333333,0.5,1.601514477,4.00459118,-2.333909088,0.3402,0,4,0,3,0,1,6,9,3
2004,"4A",18,76.82,70.16666667,0.625,1.614807541,4.004444655,1.071686685,0.3402,0,4,0,4,0,1,6,10,4
2004,"4A",19,74.765,77.41666667,0.625,-0.321853736,0.238334828,1.288315171,0,0,0,-4,5,1,1,6,11,5
2004,"4A",15,82.865,65.33333333,0.5,2.707354993,4.620584256,-3.222355938,0.5697,0,5,5,1,0,0,0,0,0
2004,"4A",16,81.41,68.16666667,0.5,2.56113768,5.005729669,2.844435193,0.5697,0,5,0,2,0,0,0,0,0
2004,"4A",17,80.435,73.08333333,0.5,2.558126089,5.004843868,6.725904362,0.5697,0,5,0,3,0,0,0,0,0
2004,"4A",18,78.905,77.75,0.625,2.556888606,5.004185186,10.0705962,0.5697,0,5,0,4,0,0,0,0,0
2004,"4A",19,77.45,80.75,0.625,-0.443172025,0.63102835,4.847568137,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,84.215,60.83333333,0.5,0.86557057,4.720726079,-3.864092096,0,0,5,5,1,0,0,0,0,0
2004,"4A",16,82.415,65,0.5,0.684646312,5.00595224,2.2909733,0,0,5,0,2,0,0,0,0,0
2004,"4A",17,81.41,66.16666667,0.5,0.600237325,5.003311797,4.912356333,0,0,5,0,3,0,0,0,0,0
2004,"4A",18,79.805,69.91666667,0.625,0.549913581,5.002133063,6.001633572,0,0,5,0,4,0,0,0,0,0
2004,"4A",19,77.825,74.91666667,0.625,-0.477325877,0.607175623,1.948243159,0,0,0,-5,5,1,0,0,0,0
2004,"4A",15,83.39,53.83333333,0.5,1.211882711,2.920561852,-2.689289375,0.2088,0,3,3,1,0,0,0,0,0
2004,"4A",16,82.415,55.91666667,0.5,1.094609296,3.003778126,0.270551938,0.2088,0,3,0,2,0,0,0,0,0
2004,"4A",17,82.04,56.83333333,0.5,1.075990312,3.002344392,1.328485664,0.2088,0,3,0,3,0,0,0,0,0
2004,"4A",18,80.885,56,0.625,0.995993302,3.001350962,1.265166156,0.2088,0,3,0,4,0,0,0,0,0
2004,"4A",19,78.275,63.58333333,0.625,-0.283839384,0.142533667,0.373309151,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,89.96,58,0.5,0.68639057,2.941453309,1.181391001,0,0,3,3,1,0,0,0,0,0
2004,"4A",16,88.805,60.91666667,0.5,0.406178618,3.000599898,4.602551649,0,0,3,0,2,0,0,0,0,0
2004,"4A",17,86.825,64.16666667,0.5,0.345867278,3.000063319,4.669697779,0,0,3,0,3,0,0,0,0,0
2004,"4A",18,85.37,66.75,0.625,0.322389212,2.999937335,4.445808467,0,0,3,0,4,0,0,0,0,0
2004,"4A",19,83.765,71.5,0.625,-0.307359768,0.326303898,1.002471192,0,0,0,-3,5,1,0,0,0,0
2004,"4A",15,87.98,58.66666667,0.5,2.850295253,1.9782983,2.687251641,0.6984,0,2,2,1,0,0,0,0,0
2004,"4A",16,87.98,58.16666667,0.5,2.763810075,2.003196778,8.419141907,0.6984,0,2,0,2,0,0,0,0,0
2004,"4A",17,87.98,57.83333333,0.5,2.712208151,2.002075098,10.50282624,0.6984,0,2,0,3,0,0,0,0,0
2004,"4A",18,86.825,59.33333333,0.625,2.692128931,2.002255707,11.16297987,0.6984,0,2,0,4,0,0,0,0,0
2004,"4A",19,85.37,62.16666667,0.625,-0.231472112,0.100641187,5.126329307,0,0,0,-2,5,1,0,0,0,0
2004,"4A",15,91.415,32.16666667,0.5,1.33415053,4.861612527,-13.03257365,0.1233,0,6,10,1,0,4,6,7,1
2004,"4A",16,91.04,33,0.5,1.02167533,6.001311068,-12.25561273,0.1233,0,6,0,2,0,4,6,8,2
2004,"4A",17,89.885,33.58333333,0.5,0.968453294,6.002424806,-10.89117557,0.1233,0,6,0,3,0,4,6,9,3
2004,"4A",18,87.275,36.91666667,0.625,0.935482076,6.002656522,-9.844225729,0.1233,0,6,0,4,0,4,6,10,4
2004,"4A",19,81.38,51.25,0.625,-0.278616067,0.398877154,-2.602965749,0,0,0,-6,5,1,4,6,11,5
2004,"4A",15,87.905,52.83333333,0.5,0.739116362,3.851518152,-2.973679825,0,0,4,4,1,0,0,0,0,0
2004,"4A",16,85.82,60.5,0.5,0.58466569,4.003867472,3.272230713,0,0,4,0,2,0,0,0,0,0
2004,"4A",17,84.395,65.33333333,0.5,0.491917056,4.001520875,5.256619852,0,0,4,0,3,0,0,0,0,0
2004,"4A",18,83.39,69.91666667,0.625,0.446165966,4.000571739,5.744083695,0,0,4,0,4,0,0,0,0,0
2004,"4A",19,85.355,59.75,0.625,-0.396203491,0.510359894,1.873521037,0,0,0,-4,5,1,0,0,0,0
2004,"4A",15,86.825,28.41666667,0.5,3.400819474,3.766135295,-5.738001439,0.8883,0,4,4,1,0,1,1,2,1
2004,"4A",16,85.37,28,0.5,3.28513889,4.002846984,-5.433175912,0.8883,0,4,0,2,0,1,1,3,2
