"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
"Post-1980","2A",15,89.2175,57.125,0.68479705,0.71964621,4.564763348,-5.666483174,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,89.3975,59,0.694384975,0.55887544,5.006765588,-3.332938817,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,88.385,60.25,0.7124235,0.518339049,5.004369592,-0.2349055,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,84.83,67.875,0.248783873,0.477451251,5.003230673,0.931186239,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,90.635,45.875,0.71299615,0.717645929,4.477200087,-6.507004351,0,0,5,6,1,0,1,4,5,1
"Post-1980","2A",16,91.04,44.625,0.701907625,0.536988444,5.004910164,-3.221959463,0,0,5,0,2,0,1,4,6,2
"Post-1980","2A",17,89.8025,46.875,0.7039688,0.50109183,5.004599888,-1.296937424,0,0,5,0,3,0,1,4,7,3
"Post-1980","2A",18,87.1475,53.625,0.249638988,0.454477977,5.003292773,-0.717847987,0,0,5,0,4,0,1,4,8,4
"Post-1980","2A",15,91.04,39.75,0.7088568,0.301329041,1.970554423,-2.140001435,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,90.365,40.25,0.705965925,0.228519195,2.002590656,-0.69126045,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,89.3975,41.625,0.707435625,0.211933167,2.002255343,-0.526299175,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,88.385,43.875,0.27276451,0.188740911,2.001411444,-0.597840022,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,90.635,39.75,0.676678525,0.147809485,0.987506852,-0.848076703,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,91.04,37.75,0.6968,0.112948626,1.002123424,-0.39455304,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,89.8025,38.25,0.69958275,0.102717741,1.001044578,-0.325666178,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,87.1475,51.5,0.259969213,0.098452881,1.001134853,-0.755937011,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,88.655,48.75,0.6852014,0.57122977,2.729789189,-5.301320009,0,0,3,5,1,0,2,6,7,1
"Post-1980","2A",16,86.4725,54.875,0.704925675,0.404116699,3.005382213,-2.644191497,0,0,3,0,2,0,2,6,8,2
"Post-1980","2A",17,85.595,57.75,0.692988,0.372410737,3.004444079,-0.675351338,0,0,3,0,3,0,2,6,9,3
"Post-1980","2A",18,84.7625,58.25,0.256952425,0.333414074,3.002994984,0.250103287,0,0,3,0,4,0,2,6,10,4
"Post-1980","2A",15,91.6025,40.75,0.7163244,0.258521147,0.979334955,-1.719246377,0,0,1,2,1,0,1,8,9,1
"Post-1980","2A",16,90.7025,41.25,0.708151425,0.177855516,1.000009384,-0.076470022,0,0,1,0,2,0,1,8,10,2
"Post-1980","2A",17,87.485,55.125,0.71284165,0.165085329,1.000882635,0.164442321,0,0,1,0,3,0,1,8,11,3
"Post-1980","2A",18,84.7625,63,0.247075685,0.146047216,1.001259197,0.286824178,0,0,1,0,4,0,1,8,12,4
"Post-1980","2A",15,87.8225,45.75,0.697139975,0.868618413,4.292526662,-8.796120417,0,0,6,9,1,0,3,4,5,1
"Post-1980","2A",16,87.6425,49.25,0.704409725,0.672406764,5.999014267,-7.212042821,0,0,6,0,2,0,3,4,6,2
"Post-1980","2A",17,86.7425,56.875,0.698631725,0.646425337,6.005960581,-4.37441578,0,0,6,0,3,0,3,4,7,3
"Post-1980","2A",18,85.325,62.25,0.266779873,0.603955499,6.005322997,-2.321332473,0,0,6,0,4,0,3,4,8,4
"Post-1980","2A",15,91.04,44.375,0.717619775,0.67334788,3.570048651,-6.49512381,0,0,4,6,1,0,2,5,6,1
"Post-1980","2A",16,91.04,44,0.69204925,0.487600875,4.006092068,-3.351357802,0,0,4,0,2,0,2,5,7,2
"Post-1980","2A",17,90.365,44,0.7009312,0.446834428,4.005465055,-1.399855123,0,0,4,0,3,0,2,5,8,3
"Post-1980","2A",18,88.7225,44.625,0.255338995,0.399398125,4.002902483,-0.644206332,0,0,4,0,4,0,2,5,9,4
"Post-1980","2A",15,88.7225,41.25,0.71132405,0.159437801,0.987903518,-0.950105363,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,88.655,41.375,0.713341825,0.120781079,1.001188073,-0.398658478,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,88.385,41.625,0.689677,0.110851323,1.001349704,-0.312489856,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,87.98,42,0.256621273,0.101799679,1.000774368,-0.3778851,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,89.6225,44.75,0.70623435,0.815337068,4.861595068,-8.315832486,0,0,6,8,1,0,2,2,3,1
"Post-1980","2A",16,88.7225,45.75,0.694214075,0.631681834,6.005660323,-4.7924287,0,0,6,0,2,0,2,2,4,2
"Post-1980","2A",17,86.7425,51.25,0.68997845,0.593147479,6.004487828,-2.388514858,0,0,6,0,3,0,2,2,5,3
"Post-1980","2A",18,84.7625,57.5,0.248247125,0.552318549,6.00340683,-1.150779443,0,0,6,0,4,0,2,2,6,4
"Post-1980","2A",15,88.385,49.375,0.69696625,0.654702978,2.454175803,-7.154662452,0,0,3,7,1,0,4,4,5,1
"Post-1980","2A",16,87.98,53.875,0.697569025,0.444629037,3.004633548,-2.689523204,0,0,3,0,2,0,4,4,6,2
"Post-1980","2A",17,87.4175,56.25,0.6852074,0.403793493,3.004052964,-0.3155759,0,0,3,0,3,0,4,4,7,3
"Post-1980","2A",18,87.6425,53.875,0.259685588,0.356837116,3.003244528,0.390487083,0,0,3,0,4,0,4,4,8,4
"Post-1980","2A",15,86.2475,54.5,0.719422175,0.406551051,1.920434204,-2.660413923,0,0,2,3,1,0,1,7,8,1
"Post-1980","2A",16,80.87,64,0.6963975,0.288216786,2.001965866,0.043931944,0,0,2,0,2,0,1,7,9,2
"Post-1980","2A",17,79.655,71.375,0.711554,0.269246748,2.002941636,0.601168117,0,0,2,0,3,0,1,7,10,3
"Post-1980","2A",18,78.8225,75.25,0.258317563,0.241611067,2.002305396,1.006488821,0,0,2,0,4,0,1,7,11,4
"Post-1980","2A",15,89.8025,51.375,0.7063286,0.831594575,3.994748091,-8.903653622,0,0,5,8,1,0,3,5,6,1
"Post-1980","2A",16,88.385,54.625,0.697183125,0.621799356,5.007656368,-5.464463285,0,0,5,0,2,0,3,5,7,2
"Post-1980","2A",17,83.03,62.5,0.704669125,0.57105236,5.005467962,-0.651764218,0,0,5,0,3,0,3,5,8,3
"Post-1980","2A",18,80.6225,65.75,0.27055159,0.519825224,5.003373339,0.964946478,0,0,5,0,4,0,3,5,9,4
"Post-1980","2A",15,91.94,43.375,0.7110899,0.168400306,0.987178674,-0.726050472,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,91.94,43.625,0.703644,0.130318806,1.000815304,-0.169771458,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,87.5525,54.625,0.697764725,0.120617666,1.00205411,-0.203119178,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,83.6825,62.25,0.28916456,0.111157566,1.000603888,0.019233496,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,87.98,52.75,0.68050095,0.705738772,4.639827856,-5.035110264,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,89.8925,50.75,0.698298225,0.535758192,5.005731676,-1.524869587,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,84.1775,66.25,0.705158775,0.510501068,5.005330544,0.107095741,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,78.8225,82.875,0.243562368,0.474754228,5.004325099,0.881386861,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,77,88,0.68589585,0.838718815,4.907336598,-5.054250724,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,77,85.5,0.726841875,0.648463112,5.995187857,-0.995211896,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,77,86.5,0.7054647,0.607613545,6.005910139,2.599018615,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,76.325,88,0.251485758,0.576986238,5.980801689,3.433525846,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,87.4175,65.375,0.700283675,0.328346588,1.967415596,-2.212952071,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,80.78,84.25,0.68901685,0.245822817,2.003515866,-0.571886829,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,77.675,91.5,0.691981475,0.230093283,2.002024614,0.861605586,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,78.6425,86.875,0.265761703,0.200870365,2.002411579,1.0611852,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,82.0175,79.375,0.6888486,0.818752742,4.22148127,-7.890245048,0,0,5,7,1,0,2,1,2,1
"Post-1980","2A",16,80.2175,78,0.69259115,0.563988266,5.006450756,-0.578648502,0,0,5,0,2,0,2,1,3,2
"Post-1980","2A",17,79.7225,80.125,0.71083595,0.519698876,5.004351821,2.309711954,0,0,5,0,3,0,2,1,4,3
"Post-1980","2A",18,78.4175,88.125,0.263397605,0.485794216,5.004085644,2.401952654,0,0,5,0,4,0,2,1,5,4
"Post-1980","2A",15,91.04,49.375,0.6897166,0.875711764,4.591841314,-9.941389316,0,0,6,9,1,0,3,3,4,1
"Post-1980","2A",16,91.04,47.75,0.71266285,0.659785983,6.00693095,-4.399402741,0,0,6,0,2,0,3,3,5,2
"Post-1980","2A",17,91.04,45.75,0.690475125,0.610087719,6.003911882,-0.788599907,0,0,6,0,3,0,3,3,6,3
"Post-1980","2A",18,89.8025,49.375,0.258205525,0.559507872,6.003482073,-0.801479831,0,0,6,0,4,0,3,3,7,4
"Post-1980","2A",15,78.5525,85.75,0.709273425,0.480718731,2.900314148,-2.36691205,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,76.595,90.25,0.697751975,0.352052278,3.004600307,0.702525078,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,77.675,87.375,0.707001875,0.329787453,3.002773513,1.708718001,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,78.08,85.75,0.26101901,0.292942817,3.003025188,1.783691138,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,90.635,45.125,0.704950375,0.393758064,1.924734731,-2.994610492,0,0,2,3,1,0,1,3,4,1
"Post-1980","2A",16,91.04,44.625,0.705311775,0.276410851,2.001944871,-0.696133927,0,0,2,0,2,0,1,3,5,2
"Post-1980","2A",17,88.565,52.5,0.703186475,0.255735974,2.002629547,-0.126121867,0,0,2,0,3,0,1,3,6,3
"Post-1980","2A",18,85.73,59.5,0.266613737,0.228349567,2.001782447,0.053896335,0,0,2,0,4,0,1,3,7,4
"Post-1980","2A",15,82.85,68.25,0,0.473845938,2.890528264,-2.796780896,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,80.96,70.875,0,0.341910317,3.003334229,-0.289655715,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,79.7225,73.25,0,0.320887157,3.002597993,0.377486076,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,78.4175,72.125,0,0.289369786,3.002185153,0.350439604,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,79.3175,75.875,0.685736,0.334947631,1.963790005,-1.547798955,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,81.2975,64,0.670818375,0.24009133,2.003346301,0.449131676,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,82.6025,58.625,0.69873405,0.219463603,2.002351708,0.994365017,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,82.94,56.5,0.25222408,0.194409657,2.001947707,0.343717249,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,86.27,57,0.6909123,0.455930524,2.898359463,-3.052869324,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,87.08,58.25,0.700025775,0.343151576,3.003971913,-1.024919923,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,85.1675,61.5,0.70043685,0.323832779,3.004817331,-0.07173054,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,84.5825,63,0.26365136,0.288478755,3.002524269,0.1861226,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,87.08,55.75,0.693031,0.807357657,5.339428849,-6.447740222,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,87.08,55,0.701650975,0.609940597,6.00553987,-2.295016744,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,86.405,57.5,0.696361175,0.57598318,6.003992531,-0.061170714,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,84.7625,61.5,0.26484703,0.53412934,6.003899428,0.087952873,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,88.655,58.25,0.697047825,0.348300307,1.973942746,-1.703115636,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,89.06,57.75,0.693748525,0.267634669,2.003446657,-0.441353919,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,87.1475,62,0.69589555,0.248686578,2.001893428,0.191462242,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,86,66.25,0.252891235,0.221250886,2.001887427,0.317481261,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,80.6225,62.75,0.695933975,0.589598055,2.606474283,-6.367667395,0,0,3,6,1,0,3,2,3,1
"Post-1980","2A",16,80.3975,63.25,0.695154125,0.384640421,3.004132998,-1.202979401,0,0,3,0,2,0,3,2,4,2
"Post-1980","2A",17,79.385,69,0.675973275,0.35176409,3.003480403,0.120019223,0,0,3,0,3,0,3,2,5,3
"Post-1980","2A",18,77.7425,73.25,0.257225825,0.317462172,3.002412494,0.581998188,0,0,3,0,4,0,3,2,6,4
"Post-1980","2A",15,86.27,46,0.697966075,0.734041601,4.074659989,-7.025504659,0,0,5,7,1,0,2,5,6,1
"Post-1980","2A",16,88.3175,41.625,0.692526525,0.553393151,5.004917443,-5.233561114,0,0,5,0,2,0,2,5,7,2
"Post-1980","2A",17,87.8225,47.75,0.695648225,0.517415323,5.003931234,-2.322751555,0,0,5,0,3,0,2,5,8,3
"Post-1980","2A",18,85.1675,59.25,0.24803871,0.491211224,5.003528851,-1.864477433,0,0,5,0,4,0,2,5,9,4
"Post-1980","2A",15,89.2175,45.5,0.675927775,0.48852259,2.830571786,-4.134109998,0,0,3,4,1,0,1,1,2,1
"Post-1980","2A",16,89.3975,44.625,0.711054475,0.342022189,3.003249515,-1.654743791,0,0,3,0,2,0,1,1,3,2
"Post-1980","2A",17,89.06,44.375,0.70466125,0.316823226,3.003322028,-0.475942834,0,0,3,0,3,0,1,1,4,3
"Post-1980","2A",18,88.385,44.625,0.264358515,0.282706877,3.00210848,-0.361835931,0,0,3,0,4,0,1,1,5,4
"Post-1980","2A",15,91.94,36.375,0.690204725,0.436739367,2.91175701,-3.220284972,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,90.7025,37.25,0.690002375,0.327138475,3.003706965,-1.676552723,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,88.7225,41.125,0.70340535,0.304490103,3.002164511,-0.932942418,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,87.4175,44.25,0.269997738,0.275044098,3.001907735,-0.803774368,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,90.635,36.25,0.692076525,0.568103512,3.819335217,-4.449318757,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,91.6025,34.5,0.70341625,0.438567282,4.003057788,-2.914063513,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,90.7025,35.5,0.7078003,0.409600293,4.002173693,-1.705353484,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,88.7225,43.25,0.23649023,0.371663638,4.002081402,-1.536165503,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,93.02,33,0.69564245,0.597118911,2.651502788,-6.050484918,0,0,3,6,1,0,3,5,6,1
"Post-1980","2A",16,91.7825,33.625,0.713861225,0.40380525,3.003009832,-2.155290789,0,0,3,0,2,0,3,5,7,2
"Post-1980","2A",17,91.6025,35.875,0.701713525,0.369024144,3.001810596,-0.76838484,0,0,3,0,3,0,3,5,8,3
"Post-1980","2A",18,90.14,39.5,0.238105468,0.3306509,3.002072098,-0.59591792,0,0,3,0,4,0,3,5,9,4
"Post-1980","2A",15,93.0875,50,0.720686875,0.27934304,0.936774264,-3.240516612,0,0,1,3,1,0,2,1,2,1
"Post-1980","2A",16,88.9025,60.375,0.703500875,0.161879271,1.001949767,-0.594303437,0,0,1,0,2,0,2,1,3,2
"Post-1980","2A",17,87.08,63,0.705545775,0.139549263,1.002703904,0.208318414,0,0,1,0,3,0,2,1,4,3
"Post-1980","2A",18,84.4925,68.625,0.25402735,0.129583337,1.001384876,0.333076935,0,0,1,0,4,0,2,1,5,4
"Post-1980","2A",15,85.73,64.625,0.718758575,0.623570781,2.730064601,-4.83957494,0,0,3,5,1,0,2,8,9,1
"Post-1980","2A",16,84.3575,62.375,0.71291205,0.431114764,3.004227102,0.409740321,0,0,3,0,2,0,2,8,10,2
"Post-1980","2A",17,85.9325,59,0.717004625,0.391108266,3.004361507,1.70185613,0,0,3,0,3,0,2,8,11,3
"Post-1980","2A",18,87.08,61.5,0.26343293,0.353772164,3.003545163,1.500779254,0,0,3,0,4,0,2,8,12,4
"Post-1980","2A",15,89.15,60.125,0.704520875,0.361304857,1.972948156,-1.68710608,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,91.04,53.5,0.703999825,0.271764875,2.004467747,-0.241626118,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,91.04,52,0.691153975,0.248622853,2.00168115,0.308521361,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,88.565,57.625,0.258153888,0.2244124,2.001704791,0.234728335,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,84.6725,71.5,0.708018025,0.7705272,4.658336708,-4.976970396,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,83.2775,75.875,0.680372125,0.580721398,5.00529049,-0.362242571,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,80.87,79,0.701081775,0.534740405,5.00506136,1.805227971,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,80.8925,80.125,0.271018745,0.49141094,5.003966732,2.275014304,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,90.7025,56,0.6862837,0.870378207,5.236728319,-8.151943581,0,0,6,7,1,0,1,4,5,1
"Post-1980","2A",16,88.7225,63.375,0.704871875,0.66621482,6.007919162,-4.454851242,0,0,6,0,2,0,1,4,6,2
"Post-1980","2A",17,87.98,66,0.71093255,0.622961904,6.007642197,-1.185034217,0,0,6,0,3,0,1,4,7,3
"Post-1980","2A",18,85.505,66.625,0.261848068,0.57078752,6.005077355,0.193815943,0,0,6,0,4,0,1,4,8,4
"Post-1980","2A",15,91.1975,54.75,0.70975055,0.427243678,1.87460636,-4.719963306,0,0,2,4,1,0,2,2,3,1
"Post-1980","2A",16,89.465,58.375,0.719138325,0.279390405,2.004045671,-1.084271936,0,0,2,0,2,0,2,2,4,2
"Post-1980","2A",17,87.98,65.375,0.712617975,0.255530855,2.003653741,0.075805062,0,0,2,0,3,0,2,2,5,3
"Post-1980","2A",18,84.2675,67.375,0.251879443,0.223776472,2.002711481,0.274846237,0,0,2,0,4,0,2,2,6,4
"Post-1980","2A",15,89.1275,59.125,0.712906425,0.736082977,4.660810321,-5.607943796,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,87.4175,62.25,0.706052925,0.551931026,5.006934704,-2.31663134,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,87.08,64.25,0.70047935,0.509326621,5.004684815,0.572381069,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,80.78,75.625,0.276476265,0.470555457,5.003842533,1.276016874,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,89.06,58.25,0.6981375,0.143195343,0.987291003,-0.909070367,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,87.8225,64.625,0.69865545,0.110837,1.002299098,-0.395973465,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,87.6425,64.875,0.701081625,0.101588542,1.001504751,-0.112725669,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,87.98,63,0.28247814,0.096704092,1.000738354,-0.116248731,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,87.1475,57.125,0.709602125,0.489138306,1.862582394,-3.541886438,0,0,2,4,1,0,2,7,8,1
"Post-1980","2A",16,87.2375,60.25,0.705534325,0.335915294,2.003197341,0.484683919,0,0,2,0,2,0,2,7,9,2
"Post-1980","2A",17,86.7425,64.75,0.683638075,0.31148122,2.002799259,0.900000527,0,0,2,0,3,0,2,7,10,3
"Post-1980","2A",18,82.85,76.375,0.257946543,0.281853888,2.002303719,1.295078328,0,0,2,0,4,0,2,7,11,4
"Post-1980","2A",15,86.495,70.75,0.7073071,0.771386695,4.606870103,-5.118595963,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,88.655,61.25,0.71016015,0.569886561,5.006229601,-0.214860604,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,88.385,59.125,0.700837275,0.523672331,5.00438424,1.308339545,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,88.655,61,0.25942079,0.477965007,5.004472082,1.259951722,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,92.345,56,0.70490465,0.737953443,2.502124687,-7.72164165,0,0,3,7,1,0,4,7,8,1
"Post-1980","2A",16,91.94,53.5,0.700507575,0.487075015,3.006336872,-1.433392801,0,0,3,0,2,0,4,7,9,2
"Post-1980","2A",17,91.3775,52,0.726366725,0.432138202,3.004058321,1.465855097,0,0,3,0,3,0,4,7,10,3
"Post-1980","2A",18,90.365,54.5,0.26558634,0.388398543,3.003550252,1.730980178,0,0,3,0,4,0,4,7,11,4
"Post-1980","2A",15,85.82,74.875,0.694820275,0.899338339,5.447565892,-6.553530965,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,80.96,87.25,0.70690765,0.695269113,6.008078297,0.946355391,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,83.435,81.875,0.69266455,0.641462712,6.005643066,2.975939918,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,83.12,83.125,0.262765303,0.605062535,6.005509563,3.158030629,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,91.6025,42.125,0.6913479,0.148359847,0.986920711,-0.978471757,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,91.3775,46.625,0.699444,0.11053755,1.00145959,-0.42239337,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,90.365,55,0.70374195,0.105330051,1.002230202,-0.643501783,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,83.0975,71.125,0.278568293,0.10214276,1.00141301,-0.433736133,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,89.06,63.75,0.668332275,0.171105302,0.986800913,-0.595391191,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,89.6225,64.875,0.70002825,0.135849258,1.003112846,0.031739207,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,89.96,63.5,0.7080163,0.12738955,1.000614214,0.282308147,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,88.16,63.875,0.254636763,0.12361509,1.002045202,0.313503203,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,87.6425,67.5,0,0.898968724,3.731745979,-9.187878039,0,0,5,8,1,0,3,4,5,1
"Post-1980","2A",16,87.98,66,0,0.636242482,5.008629506,-4.491022487,0,0,5,0,2,0,3,4,6,2
"Post-1980","2A",17,87.4175,68.5,0,0.583807784,5.00658072,0.044650448,0,0,5,0,3,0,3,4,7,3
"Post-1980","2A",18,86.405,71.25,0,0.541602046,5.005233106,1.174907887,0,0,5,0,4,0,3,4,8,4
"Post-1980","2A",15,89.06,63.75,0.674686125,0.448649497,0.834498219,-5.689446299,0,0,1,5,1,0,4,4,5,1
"Post-1980","2A",16,87.1475,64.25,0.70211545,0.249789452,1.003199579,-0.817285094,0,0,1,0,2,0,4,4,6,2
"Post-1980","2A",17,86,65,0.69776,0.206447452,1.001446105,0.863993384,0,0,1,0,3,0,4,4,7,3
"Post-1980","2A",18,86.675,66.875,0.255197808,0.187846364,1.002059523,1.02767804,0,0,1,0,4,0,4,4,8,4
"Post-1980","2A",15,91.94,53.25,0.714405425,0.502789572,2.916057769,-2.787787209,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,90.14,55.875,0.698528075,0.378320064,3.003612086,0.21992089,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,89.06,62,0.7203304,0.358069732,3.004131845,1.016436271,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,87.8225,63.75,0.265941628,0.323126578,3.003278718,1.150057374,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,94.2575,42.75,0.692818125,0.610321968,3.838542299,-4.194892372,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,94.325,43.375,0.6978371,0.44908949,4.004592294,-1.12995884,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,92.12,51,0.688382825,0.423360264,4.003344786,0.298047598,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,89.8025,57.125,0.25184725,0.385452381,4.00362088,0.259242107,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,89.3975,59.875,0.692373925,0.509072926,2.920551123,-2.890497769,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,89.06,59.75,0.689549375,0.383897984,3.004413269,-0.318703095,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,88.385,63.375,0.7044224,0.359566135,3.004481931,0.571319747,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,87.98,64.125,0.25003678,0.324465265,3.002890425,0.444058261,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,77.405,86.875,0.706781425,0.148955225,0.988348639,-0.496431872,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,78.2375,86.125,0.6989068,0.125499147,1.002762561,0.306071489,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,80.8925,81.25,0.710090125,0.116204668,1.001472323,0.494194094,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,82.04,77.75,0.26929938,0.109149065,1.000706922,0.392415501,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,73.7825,82.125,0.690626225,0.765607868,5.097345488,-5.157991788,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,74.2775,82.875,0.69619825,0.617557024,6.0067614,-0.577803894,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,75.02,87.75,0.7017775,0.591445642,6.005832798,2.24000604,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,75.02,90,0.259331933,0.558177636,6.005243151,2.348694781,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,76.5275,87.25,0.723769825,0.781557425,4.009527878,-7.111491156,0,0,5,7,1,0,2,6,7,1
"Post-1980","2A",16,79.3175,81.25,0.712716025,0.592930871,5.007207394,-1.856327183,0,0,5,0,2,0,2,6,8,2
"Post-1980","2A",17,79.385,82.75,0.68908165,0.554986029,5.006905179,1.108192421,0,0,5,0,3,0,2,6,9,3
"Post-1980","2A",18,78.4175,86.25,0.247717805,0.512979588,5.005026586,2.265789751,0,0,5,0,4,0,2,6,10,4
"Post-1980","2A",15,75.4925,93.625,0.6898029,0.892969782,3.046297857,-10.10633467,0,0,6,10,1,0,4,7,8,1
"Post-1980","2A",16,74.615,91.5,0.692632225,0.807434992,5.780325393,-6.620579868,0,0,6,0,2,0,4,7,9,2
"Post-1980","2A",17,77.495,83.125,0.695827175,0.716542258,5.982304234,0.322390555,0,0,6,0,3,0,4,7,10,3
"Post-1980","2A",18,78.98,82.75,0.264670423,0.7031949,5.952208696,3.431806369,0,0,6,0,4,0,4,7,11,4
"Post-1980","2A",15,91.7825,52.625,0.7249419,0.738250945,3.572733915,-6.165145498,0,0,4,6,1,0,2,7,8,1
"Post-1980","2A",16,91.04,56,0.6978971,0.536752954,4.005745674,-0.513595874,0,0,4,0,2,0,2,7,9,2
"Post-1980","2A",17,91.04,56,0.706602125,0.490717623,4.004145734,1.821674552,0,0,4,0,3,0,2,7,10,3
"Post-1980","2A",18,90.365,57.25,0.253242168,0.446630834,4.003437799,1.868980545,0,0,4,0,4,0,2,7,11,4
"Post-1980","2A",15,95,47.25,0.7165211,0.837269821,5.464068347,-6.742430127,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,94.325,48.625,0.714933175,0.651290431,6.007527116,-2.79504903,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,92.6825,50.875,0.69827975,0.609322815,6.006653142,-0.640811501,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,91.3775,57.625,0.24369829,0.571602124,6.005257047,-0.319636796,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,93.92,46.75,0.70395155,0.599494878,2.77364557,-5.44736551,0,0,3,5,1,0,2,8,9,1
"Post-1980","2A",16,95.27,44.125,0.706709125,0.416746267,3.006709345,-1.851139134,0,0,3,0,2,0,2,8,10,2
"Post-1980","2A",17,93.4925,49.875,0.71688765,0.381575376,3.0043258,0.597543835,0,0,3,0,3,0,2,8,11,3
"Post-1980","2A",18,88.2275,58.375,0.260732883,0.345865728,3.003360603,0.879423292,0,0,3,0,4,0,2,8,12,4
"Post-1980","2A",15,80.3075,78,0.68955875,0.879172462,5.15747723,-6.788480785,0,0,6,7,1,0,1,1,2,1
"Post-1980","2A",16,78.08,87,0.69562825,0.677873737,6.007396775,-3.146525302,0,0,6,0,2,0,1,1,3,2
"Post-1980","2A",17,78.6425,83.875,0.7133685,0.632905622,6.007424037,0.268177584,0,0,6,0,3,0,1,1,4,3
"Post-1980","2A",18,80.8925,78.875,0.253948405,0.581018105,6.00466808,1.75050902,0,0,6,0,4,0,1,1,5,4
"Post-1980","2A",15,95,45.875,0.699307,0.400333419,1.932836283,-3.103770903,0,0,2,3,1,0,1,6,7,1
"Post-1980","2A",16,96.2375,44.625,0.681561525,0.279348941,2.003734697,-0.45980123,0,0,2,0,2,0,1,6,8,2
"Post-1980","2A",17,92.5925,50.625,0.7171351,0.253564436,2.001854949,0.322698195,0,0,2,0,3,0,1,6,9,3
"Post-1980","2A",18,88.16,59.625,0.250547863,0.228834564,2.001874574,0.369082927,0,0,2,0,4,0,1,6,10,4
"Post-1980","2A",15,80.96,75.125,0.723182875,0.502265392,2.912035978,-1.755058786,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,79.16,85.125,0.7066526,0.387656312,3.002996066,1.531713154,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,79.3175,88.125,0.6845116,0.369633608,3.003806832,1.983807349,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,80.6225,82,0.28082053,0.330066425,3.003617912,1.666802894,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,89.3975,62.125,0.6783161,0.876268305,5.397302644,-7.02347037,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,89.06,61,0.694705825,0.648568084,6.006960534,-1.18491808,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,88.385,59.75,0.694268375,0.603839855,6.006521987,0.835436076,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,87.98,60.25,0.250834903,0.55682941,6.004764829,0.873592873,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,89.6225,62.125,0.69887055,0.835558311,4.201925745,-8.809413312,0,0,5,9,1,0,4,1,2,1
"Post-1980","2A",16,89.96,59,0.6930292,0.57974647,5.007777556,-3.567732439,0,0,5,0,2,0,4,1,3,2
"Post-1980","2A",17,88.7225,59.125,0.723422675,0.524752144,5.005613337,0.475302978,0,0,5,0,3,0,4,1,4,3
"Post-1980","2A",18,86.7425,63.5,0.24951497,0.476062845,5.004151494,0.891957384,0,0,5,0,4,0,4,1,5,4
"Post-1980","2A",15,84.4475,65.875,0.67610825,0.598403802,3.801625651,-3.988437703,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,87.08,62.25,0.71508925,0.444194167,4.00506806,-0.896216918,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,83.93,71.75,0.682338,0.414421955,4.004815243,0.674563381,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,80.1275,82,0.245875488,0.381144149,4.003826056,0.754536479,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,86.675,66.875,0.687679525,0.74020465,4.656079039,-5.618968334,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,85.73,71.25,0.70239605,0.549290491,5.00614504,-0.223204172,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,85.595,68.75,0.6727867,0.506408388,5.004761827,2.045035286,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,86,66.25,0.250906298,0.460326478,5.003458797,1.933802479,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,78.08,93,0.7065954,0.744935418,4.6611005,-3.065620949,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,79.88,89.875,0.714797225,0.595229071,5.005593473,1.551240822,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,80.96,88,0.678876575,0.55219746,5.004473592,3.557772179,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,79.16,89.25,0.238994805,0.500041357,5.004270031,3.64367588,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,92.84,49,0.71718755,0.324481584,1.976872369,-2.058441622,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,92.84,50.25,0.6884576,0.240628427,2.002035496,-0.174243899,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,92.165,51.625,0.68137285,0.224472604,2.001589581,0.12015864,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,89.96,56.375,0.26288438,0.2031406,2.002374861,0.03738283,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,92.5025,49.5,0.69714185,0.473290545,2.921732774,-3.132257135,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,93.4025,47.375,0.694418025,0.351423354,3.004955172,-0.77814263,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,94.3025,46.375,0.706110475,0.330388349,3.004583689,-0.011073085,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,93.29,48.5,0.25925982,0.298027615,3.003350744,0.042208118,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,94.19,47,0.6979708,0.537306215,1.746765536,-6.861716117,0,0,2,6,1,0,4,3,4,1
"Post-1980","2A",16,95.5625,42.75,0.699705525,0.325775541,2.004011159,-1.18013863,0,0,2,0,2,0,4,3,5,2
"Post-1980","2A",17,94.55,42.625,0.707665975,0.289296258,2.003117409,0.25581162,0,0,2,0,3,0,4,3,6,3
"Post-1980","2A",18,87.89,45.5,0.26916574,0.251501208,2.001802518,0.205921444,0,0,2,0,4,0,4,3,7,4
"Post-1980","2A",15,89.555,56.75,0.719501175,0.392981531,0.847217503,-5.197536281,0,0,1,5,1,0,4,2,3,1
"Post-1980","2A",16,88.7225,57.875,0.6965707,0.2064979,1.00276829,-1.180262375,0,0,1,0,2,0,4,2,4,2
"Post-1980","2A",17,87.08,63.375,0.7083375,0.174150271,1.001346239,0.382551786,0,0,1,0,3,0,4,2,5,3
"Post-1980","2A",18,86.09,68.5,0.251622785,0.159609295,1.001963801,0.694746605,0,0,1,0,4,0,4,2,6,4
"Post-1980","2A",15,76.325,92.125,0.7163741,0.907532963,4.925955617,-6.435496961,0,0,6,7,1,0,1,7,8,1
"Post-1980","2A",16,78.125,90.875,0.7186402,0.727281373,6.005552122,-2.273290115,0,0,6,0,2,0,1,7,9,2
"Post-1980","2A",17,78.8,85.875,0.6911338,0.667515178,6.005720231,2.249010601,0,0,6,0,3,0,1,7,10,3
"Post-1980","2A",18,78.8,87.125,0.247778588,0.617245304,6.004832158,3.756073937,0,0,6,0,4,0,1,7,11,4
"Post-1980","2A",15,79.8125,81.25,0.713314,0.625285941,3.772407514,-3.546530597,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,82.985,79.625,0.68743505,0.462427826,4.005674509,-0.2175038,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,84.0875,77.5,0.698691125,0.432891557,4.006063709,1.580795135,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,80.42,82.25,0.246389663,0.392174467,4.003816275,1.899138605,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,87.98,61.5,0.673887625,0.720525173,4.639260808,-5.710475207,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,89.2175,60.5,0.715841,0.5420109,5.006727033,-2.357671401,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,84.56,80.25,0.703172975,0.524751654,5.007559881,-0.35761705,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,82.5575,88.625,0.259216708,0.496881894,5.005800768,0.02807952,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,87.1475,62.125,0.70945075,0.652219112,3.719008051,-5.102581912,0,0,4,5,1,0,1,6,7,1
"Post-1980","2A",16,85.0325,72,0.697412575,0.477206131,4.006318486,-1.314074474,0,0,4,0,2,0,1,6,8,2
"Post-1980","2A",17,84.2,76.875,0.682004225,0.44576991,4.004204951,1.305595612,0,0,4,0,3,0,1,6,9,3
"Post-1980","2A",18,82.6475,83,0.246911548,0.409355504,4.004256475,2.053813031,0,0,4,0,4,0,1,6,10,4
"Post-1980","2A",15,85.3475,65.125,0.70184,0.718687219,4.623000384,-4.839757412,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,87.98,61,0.731645975,0.542829235,5.005843021,-0.595728827,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,81.1175,73.5,0.70399525,0.50635605,5.005612135,1.550819544,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,77.675,77.875,0.243489053,0.459217583,5.003429415,1.787133778,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,87.305,68,0.704007925,0.771714352,4.67403259,-4.598688034,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,82.5125,76.75,0.6983369,0.581084426,5.004746783,-0.151003078,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,79.3175,83.875,0.731546775,0.541335387,5.004267817,2.509697388,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,78.305,86.875,0.26855464,0.49744397,5.003997208,2.881278118,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,79.7225,75.25,0.677357975,0.464978381,2.902187248,-2.185803133,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,79.3175,72.875,0.700326275,0.345528153,3.004463207,0.348651218,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,80.0825,67.875,0.711329,0.319842496,3.002852346,0.958740651,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,80.5325,63.5,0.258818808,0.283966599,3.002215788,0.919770067,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,75.245,90.25,0.70392305,0.468010871,2.897707841,-2.442623189,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,74.7275,94.625,0.72797275,0.349243523,3.004946758,1.073524454,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,72.5225,92.5,0.704553425,0.317010283,3.002610778,2.087010041,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,71.015,93.5,0.2742098,0.2804977,3.002419595,1.995489863,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,87.575,70.625,0.7079466,0.346527944,1.96707183,-2.125599137,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,89.105,65.5,0.705655925,0.260050756,2.002799953,0.207631809,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,88.5425,67.125,0.68460215,0.24128325,2.003555659,0.30811717,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,87.6875,65.875,0.250603233,0.208806764,2.002989222,0.394151402,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,90.0275,56.375,0.716474175,0.98866076,4.138542922,-11.17804208,0,0,6,10,1,0,4,6,7,1
"Post-1980","2A",16,89.4425,59.625,0.680841875,0.74113758,6.00187911,-7.973250344,0,0,6,0,2,0,4,6,8,2
"Post-1980","2A",17,88.43,62.5,0.69695085,0.697751799,6.008283394,-2.6253264,0,0,6,0,3,0,4,6,9,3
"Post-1980","2A",18,87.0575,67.125,0.25481182,0.647605922,6.005775181,-0.358120611,0,0,6,0,4,0,4,6,10,4
"Post-1980","2A",15,93.2,40.875,0.702310875,0.714372146,3.605285648,-6.436827481,0,0,4,6,1,0,2,5,6,1
"Post-1980","2A",16,93.2,40.25,0.698545325,0.504789872,4.003380615,-1.729407437,0,0,4,0,2,0,2,5,7,2
"Post-1980","2A",17,92.075,42.875,0.7145969,0.46345771,4.002829515,0.081746275,0,0,4,0,3,0,2,5,8,3
"Post-1980","2A",18,90.275,43.375,0.250683158,0.418821786,4.002364589,0.093388832,0,0,4,0,4,0,2,5,9,4
"Post-1980","2A",15,88.7225,60.75,0.6977061,0.631916084,3.815667165,-3.578157075,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,85.955,63,0.70895185,0.461146464,4.005006872,0.871636989,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,87.7775,61.125,0.710670075,0.42609634,4.003762013,1.677561772,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,89.6,60,0.253114095,0.389600854,4.003627585,1.368165399,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,87.08,65.5,0.71773655,0.746991417,4.665922882,-5.43301515,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,85.8875,70.75,0.70203825,0.556196712,5.006104062,0.004987399,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,85.7075,73,0.69260435,0.52122855,5.005187356,1.836395805,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,86.8775,69.25,0.257424148,0.47684191,5.004331293,1.901394604,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,91.94,50.75,0.720820875,0.888927217,3.871400234,-10.39918917,0,0,5,9,1,0,4,6,7,1
"Post-1980","2A",16,92.5025,49.375,0.72891335,0.646981566,5.00876788,-5.952638693,0,0,5,0,2,0,4,6,8,2
"Post-1980","2A",17,93.515,48.375,0.700574375,0.591436821,5.006557973,-1.643860434,0,0,5,0,3,0,4,6,9,3
"Post-1980","2A",18,93.3575,50.5,0.249846993,0.543799718,5.004607599,-0.059115055,0,0,5,0,4,0,4,6,10,4
"Post-1980","2A",15,81.0275,72,0.6981558,0.26864712,0.97760315,-1.486795517,0,0,1,2,1,0,1,7,8,1
"Post-1980","2A",16,79.655,72.625,0.68871045,0.171673647,1.002082923,0.494560973,0,0,1,0,2,0,1,7,9,2
"Post-1980","2A",17,79.07,73.625,0.701975075,0.152950764,1.001527232,0.765336487,0,0,1,0,3,0,1,7,10,3
"Post-1980","2A",18,77.7875,76.5,0.26240853,0.140662225,1.001173859,0.722253293,0,0,1,0,4,0,1,7,11,4
"Post-1980","2A",15,91.4,51.625,0.691265625,0.952740846,4.705084432,-10.17542442,0,0,6,9,1,0,3,3,4,1
"Post-1980","2A",16,91.4,49,0.6852664,0.706959587,6.00829969,-6.002973027,0,0,6,0,2,0,3,3,5,2
"Post-1980","2A",17,90.275,55.25,0.71801295,0.654544011,6.005809837,-1.543967542,0,0,6,0,3,0,3,3,6,3
"Post-1980","2A",18,87.35,63.375,0.26104873,0.612998323,6.004922425,-0.103113689,0,0,6,0,4,0,3,3,7,4
"Post-1980","2A",15,88.1375,54.625,0.7080866,0.658899513,2.615284964,-5.875614699,0,0,3,6,1,0,3,8,9,1
"Post-1980","2A",16,88.3175,53.875,0.711344175,0.455048927,3.005532014,-1.589513152,0,0,3,0,2,0,3,8,10,2
"Post-1980","2A",17,88.5425,50.625,0.703822975,0.412190477,3.003950292,0.33468532,0,0,3,0,3,0,3,8,11,3
"Post-1980","2A",18,87.6425,51.125,0.267253228,0.366854542,3.002380461,1.059244384,0,0,3,0,4,0,3,8,12,4
"Post-1980","2A",15,90.5225,43.125,0.713412575,0.705158084,4.666909076,-4.89776315,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,94.91,37.625,0.709895575,0.541834217,5.004169575,-2.364580574,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",17,95.765,35.625,0.688536775,0.506542869,5.003597906,-0.772776701,0,0,5,0,3,0,0,0,0,0
"Post-1980","2A",18,93.245,41.625,0.263737343,0.464059428,5.002867253,-0.862464014,0,0,5,0,4,0,0,0,0,0
"Post-1980","2A",15,89.555,55.875,0.69743995,0.552260092,1.780363642,-4.878145039,0,0,2,5,1,0,3,8,9,1
"Post-1980","2A",16,87.71,57.75,0.688292075,0.359704051,2.004654178,-0.264158341,0,0,2,0,2,0,3,8,10,2
"Post-1980","2A",17,86.2475,62.5,0.710507775,0.327008158,2.003844184,0.945852136,0,0,2,0,3,0,3,8,11,3
"Post-1980","2A",18,86.18,63.375,0.24709964,0.29243226,2.00289302,1.083257273,0,0,2,0,4,0,3,8,12,4
"Post-1980","2A",15,89.96,51.5,0.69901735,0.611253208,3.817065608,-3.659100951,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,84.4475,62.25,0.68867735,0.462704325,4.005871174,-0.271672584,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,77.99,83.5,0.701870275,0.43798233,4.004735406,0.993481465,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,75.0875,94,0.249209418,0.404419438,4.003611958,1.94403508,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,81.2075,79.875,0.704541325,0.190563764,0.987700541,-0.528077433,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,79.79,82.375,0.695876075,0.148743627,1.001768592,0.417437369,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,82.6925,75.625,0.715230075,0.136155441,1.001761525,0.534295898,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,84.245,70,0.277331193,0.118894733,1.000922943,0.458422075,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,77.5625,83.5,0,0.8420127,4.642189264,-5.926577599,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,77.5175,81.875,0,0.634962265,6.000472355,-2.154598704,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,80.6225,79.375,0,0.602130943,6.005806607,0.619466439,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,83.2775,75.875,0,0.56689574,6.004886323,0.840440097,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,89.285,53.5,0.691408275,0.799593952,5.381414209,-6.615781511,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,90.005,52.625,0.7089433,0.614054787,6.006819398,-3.667889941,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,88.43,53,0.70451085,0.575227935,6.004339183,-0.751202885,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,87.08,53,0.239129058,0.523256054,6.002972259,-0.461089495,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,75.245,91.75,0.700703175,0.702986275,4.558202809,-5.208384066,0,0,5,5,1,0,0,0,0,0
"Post-1980","2A",16,72.0275,95.25,0.686745675,0.520780701,5.007456178,-1.443806154,0,0,5,0,2,0,0,0,0,0
"Post-1980","2A",15,86.1575,65.625,0.681871,0.459017103,2.908708286,-2.996426703,0,0,3,3,1,0,0,0,0,0
"Post-1980","2A",16,84.7625,63,0.721043875,0.328989408,3.002955083,-0.010009774,0,0,3,0,2,0,0,0,0,0
"Post-1980","2A",17,83.48,63,0.690399775,0.301773466,3.001943817,0.63752793,0,0,3,0,3,0,0,0,0,0
"Post-1980","2A",18,80.2175,76.75,0.251057288,0.27381731,3.002492655,0.2674658,0,0,3,0,4,0,0,0,0,0
"Post-1980","2A",15,82.9175,74.125,0.715184025,0.886392672,5.396099574,-5.911509566,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,80.2625,76,0.7178008,0.669418928,6.006288241,-1.131296073,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,81.6575,74.125,0.68028725,0.624229829,6.005281019,1.548801155,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,79.34,76.125,0.24871786,0.565849007,6.003986528,2.160786761,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,85.73,64,0.716301575,0.45620788,1.865601177,-4.112148875,0,0,2,4,1,0,2,5,6,1
"Post-1980","2A",16,84.515,67.5,0.70565905,0.303655904,2.002727278,0.402652082,0,0,2,0,2,0,2,5,7,2
"Post-1980","2A",17,82.445,71.625,0.70500205,0.274834526,2.001809803,1.127418805,0,0,2,0,3,0,2,5,8,3
"Post-1980","2A",18,80.285,77.5,0.237382243,0.245348633,2.001911294,1.17822626,0,0,2,0,4,0,2,5,9,4
"Post-1980","2A",15,80.7125,76.5,0.70221675,0.153694433,0.989445462,-0.640518725,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,77.5625,87.625,0.711112025,0.133443473,1.001501192,0.552153177,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,77.3375,85.5,0.699726725,0.120830627,1.000796675,0.735876507,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,75.65,86.5,0.267576323,0.108750836,1.001657227,0.613636407,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,86,64.5,0.7133589,0.834422395,5.251770821,-5.808078501,0,0,6,6,1,0,0,0,0,0
"Post-1980","2A",16,79.025,78.625,0.71488535,0.636568621,6.006998597,-1.502603834,0,0,6,0,2,0,0,0,0,0
"Post-1980","2A",17,76.7525,79.25,0.696471025,0.585692755,6.005796103,0.824103678,0,0,6,0,3,0,0,0,0,0
"Post-1980","2A",18,75.9875,80.875,0.259605098,0.544630898,6.004045107,1.7097149,0,0,6,0,4,0,0,0,0,0
"Post-1980","2A",15,79.3175,79,0.699209275,0.592205171,3.737213066,-3.728050612,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,78.305,83.875,0.6919255,0.43788207,4.005600794,0.50734336,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,77.3375,86.25,0.716701225,0.408982254,4.003513888,2.324534363,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,76.325,88.875,0.266820638,0.371345546,4.003777967,2.517269487,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,86,73.875,0.717831725,1.044752185,4.163050503,-9.402401192,0,0,6,9,1,0,3,8,9,1
"Post-1980","2A",16,86,73.875,0.6961646,0.782144616,5.947201668,-5.632801792,0,0,6,0,2,0,3,8,10,2
"Post-1980","2A",17,86,71.25,0.68697155,0.723196798,6.006102243,-1.379883959,0,0,6,0,3,0,3,8,11,3
"Post-1980","2A",18,84.65,72.125,0.254433565,0.664651859,5.965771727,1.478830825,0,0,6,0,4,0,3,8,12,4
"Post-1980","2A",15,85.19,70.125,0.6937911,0.352232205,1.969576118,-1.793959995,0,0,2,2,1,0,0,0,0,0
"Post-1980","2A",16,84.65,74,0.72112315,0.271787071,2.00294199,0.106507613,0,0,2,0,2,0,0,0,0,0
"Post-1980","2A",17,79.565,79.5,0.6843429,0.248415285,2.003030823,0.854426358,0,0,2,0,3,0,0,0,0,0
"Post-1980","2A",18,75.0875,86.625,0.25962974,0.215790396,2.001842541,1.11352281,0,0,2,0,4,0,0,0,0,0
"Post-1980","2A",15,79.88,70.125,0.706532475,0.830822628,3.509849287,-7.935442802,0,0,5,8,1,0,3,8,9,1
"Post-1980","2A",16,81.1175,67.75,0.69174015,0.630076752,5.005255692,-4.135545021,0,0,5,0,2,0,3,8,10,2
"Post-1980","2A",17,80.6225,67,0.698797,0.579423499,5.005478066,0.238902204,0,0,5,0,3,0,3,8,11,3
"Post-1980","2A",18,78.6425,70.125,0.250915913,0.527728586,5.003581269,1.455868769,0,0,5,0,4,0,3,8,12,4
"Post-1980","2A",15,81.7925,70.75,0.704212625,0.771787538,4.233329168,-6.265636452,0,0,5,6,1,0,1,8,9,1
"Post-1980","2A",16,82.94,68.125,0.700474375,0.577218306,5.006285549,-1.133580748,0,0,5,0,2,0,1,8,10,2
"Post-1980","2A",17,84.8525,62,0.693102525,0.533215447,5.005885017,0.792060011,0,0,5,0,3,0,1,8,11,3
"Post-1980","2A",18,84.0875,61.5,0.25814043,0.488470314,5.003655564,1.03193068,0,0,5,0,4,0,1,8,12,4
"Post-1980","2A",15,86.5625,47.5,0.7030606,0.772020791,3.899133844,-7.817335637,0,0,5,8,1,0,3,5,6,1
"Post-1980","2A",16,86.9,46,0.7024123,0.576578298,5.004798478,-3.63962256,0,0,5,0,2,0,3,5,7,2
"Post-1980","2A",17,86.9,44.125,0.713369975,0.532901951,5.002861931,-0.978918081,0,0,5,0,3,0,3,5,8,3
"Post-1980","2A",18,85.6625,46.125,0.25813373,0.483513597,5.002207988,-1.023803002,0,0,5,0,4,0,3,5,9,4
"Post-1980","2A",15,80.96,77.125,0.693063375,0.741412051,2.353587915,-7.584738237,0,0,3,7,1,0,4,6,7,1
"Post-1980","2A",16,80.96,74.75,0.70210325,0.492610281,3.004837419,-1.308474562,0,0,3,0,2,0,4,6,8,2
"Post-1980","2A",17,80.96,77.125,0.6898507,0.444912155,3.003659046,2.579467969,0,0,3,0,3,0,4,6,9,3
"Post-1980","2A",18,79.7225,79,0.250779273,0.39915855,3.002844317,3.283636942,0,0,3,0,4,0,4,6,10,4
"Post-1980","2A",15,79.88,79,0.689465625,0.630039326,3.71784586,-2.845656954,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,78.6425,80.875,0.684439,0.465922018,4.004926009,1.379687869,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,77.9,83.875,0.6991472,0.440163643,4.004255527,2.487436231,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,77.3375,84.375,0.267203875,0.400078303,4.003424627,2.755116137,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,73.94,94,0.69829715,0.145948332,0.989962064,-0.425822717,0,0,1,1,1,0,0,0,0,0
"Post-1980","2A",16,73.265,94,0.691507,0.119760663,1.001105527,0.624049637,0,0,1,0,2,0,0,0,0,0
"Post-1980","2A",17,72.86,94,0.692097025,0.109630793,1.002616712,0.716744807,0,0,1,0,3,0,0,0,0,0
"Post-1980","2A",18,72.86,92.125,0.251177543,0.098465231,1.001229259,0.631202302,0,0,1,0,4,0,0,0,0,0
"Post-1980","2A",15,83.2775,64.25,0.68198835,0.583795009,3.761893564,-3.992555221,0,0,4,4,1,0,0,0,0,0
"Post-1980","2A",16,83.5025,63.75,0.693808925,0.434205995,4.00524029,-1.131173358,0,0,4,0,2,0,0,0,0,0
"Post-1980","2A",17,82.6025,68.625,0.69587305,0.409016825,4.004894503,0.18909511,0,0,4,0,3,0,0,0,0,0
"Post-1980","2A",18,80.6225,72,0.274644643,0.372488553,4.003166845,0.748663826,0,0,4,0,4,0,0,0,0,0
"Post-1980","2A",15,80.5325,76.375,0.683049275,0.770812833,4.123505593,-7.30356425,0,0,5,7,1,0,2,1,2,1
"Post-1980","2A",16,76.6625,87,0.693994925,0.550243981,5.007402691,-2.25271638,0,0,5,0,2,0,2,1,3,2
"Post-1980","2A",17,78.395,81.875,0.71080375,0.514807424,5.005197116,1.808215709,0,0,5,0,3,0,2,1,4,3
"Post-1980","2A",18,79.88,78.25,0.269932085,0.46548458,5.004120365,2.219135595,0,0,5,0,4,0,2,1,5,4
"Post-1980","3C",15,72.275,54.375,0.71299615,0.56553393,4.008379386,-5.459148334,0,0,5,6,1,0,1,4,5,1
"Post-1980","3C",15,72.275,51.125,0.7088568,0.254656713,1.947871811,-2.670443153,0,0,2,2,1,0,0,0,0,0
"Post-1980","3C",16,70.475,51.875,0.705965925,0.211876514,2.000538246,-1.512773684,0,0,2,0,2,0,0,0,0,0
"Post-1980","3C",15,72.275,55.5,0.676678525,0.123386723,0.989003094,-1.042567619,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,71.6,54.5,0.6968,0.113675116,1.000551237,-0.809385345,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,53,0.7063286,0.572615377,2.655464877,-5.647513946,0,0,5,8,1,0,3,5,6,1
"Post-1980","3C",15,71.6,39.875,0.7110899,0.147011858,0.990324178,-1.606015376,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,70.475,44.875,0.703644,0.123208943,1.000056466,-1.495605631,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,57,0.69564245,0.489255663,2.249769822,-5.599022953,0,0,3,6,1,0,3,5,6,1
"Post-1980","3C",16,70.475,58.875,0.713861225,0.360598623,3.001510842,-3.425441775,0,0,3,0,2,0,3,5,7,2
"Post-1980","3C",15,72.275,58.875,0.720686875,0.249058113,0.898617063,-2.623946425,0,0,1,3,1,0,2,1,2,1
"Post-1980","3C",16,71.6,60,0.703500875,0.148989799,1.000760133,-0.989608695,0,0,1,0,2,0,2,1,3,2
"Post-1980","3C",15,71.6,62.5,0.718758575,0.50712482,2.542169509,-4.545551919,0,0,3,5,1,0,2,8,9,1
"Post-1980","3C",16,71.6,61.5,0.71291205,0.391349202,3.001586169,-2.029960816,0,0,3,0,2,0,2,8,10,2
"Post-1980","3C",15,72.275,58.875,0.708018025,0.592786726,4.208604643,-5.060296863,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,70.475,62.5,0.680372125,0.488732733,4.998196055,-4.406356183,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,53,0.6862837,0.621063188,4.362600615,-5.852675099,0,0,6,7,1,0,1,4,5,1
"Post-1980","3C",16,70.475,54.875,0.704871875,0.554289766,5.928407055,-5.954463821,0,0,6,0,2,0,1,4,6,2
"Post-1980","3C",15,72.275,55.5,0.70975055,0.363833262,1.813908586,-4.041002069,0,0,2,4,1,0,2,2,3,1
"Post-1980","3C",16,71.6,57,0.719138325,0.226380622,2.001359224,-1.988976029,0,0,2,0,2,0,2,2,4,2
"Post-1980","3C",15,70.475,58.875,0.712906425,0.56809497,4.344553554,-5.21591186,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",15,71.6,57,0.6981375,0.122217674,0.988668276,-1.088825205,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,70.475,58.875,0.69865545,0.088493288,1.000089625,-0.554506542,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,67.125,0.709602125,0.43594153,1.765476534,-3.409935872,0,0,2,4,1,0,2,7,8,1
"Post-1980","3C",16,71.6,65.875,0.705534325,0.314795586,2.001608141,-0.556242215,0,0,2,0,2,0,2,7,9,2
"Post-1980","3C",15,72.275,67.5,0.7073071,0.632352672,4.340986554,-5.02343612,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,71.6,69,0.71016015,0.530705532,5.002457627,-2.743009659,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",15,73.4,65,0.70490465,0.62229791,2.126812693,-6.851058778,0,0,3,7,1,0,4,7,8,1
"Post-1980","3C",16,72.275,67.5,0.700507575,0.45443879,3.002414358,-2.502826596,0,0,3,0,2,0,4,7,9,2
"Post-1980","3C",17,70.475,69,0.726366725,0.39713802,3.001678109,-0.148114281,0,0,3,0,3,0,4,7,10,3
"Post-1980","3C",15,72.275,67.5,0.694820275,0.704905061,4.690546215,-5.65919673,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,72.725,66.5,0.70690765,0.638828865,5.962923516,-5.055300032,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",17,73.4,65,0.69266455,0.560448232,6.002292778,-3.300329165,0,0,6,0,3,0,0,0,0,0
"Post-1980","3C",18,72.275,70,0.262765303,0.535242054,5.967808222,-2.7575419,0,0,6,0,4,0,0,0,0,0
"Post-1980","3C",15,73.4,61,0.6913479,0.169781644,0.988997718,-1.307401973,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,73.0625,62.25,0.699444,0.11837932,1.000101606,-0.735092273,0,0,1,0,2,0,0,0,0,0
