"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
"Post-1980","3C",17,72.0725,66.75,0.70374195,0.107070003,1.000403285,-0.528275966,0,0,1,0,3,0,0,0,0,0
"Post-1980","3C",15,71.6,60,0.668332275,0.171289625,0.989659107,-0.958378075,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,70.475,62.5,0.70002825,0.11891525,1.00073557,-0.562234979,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,70.475,58.875,0.674686125,0.352264321,0.725119995,-4.011937592,0,0,1,5,1,0,4,4,5,1
"Post-1980","3C",15,71.6,58.875,0.714405425,0.434321243,2.848796625,-3.21928856,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,70.475,62.5,0.698528075,0.339463885,3.000972088,-1.348401342,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",15,70.475,62.5,0.692818125,0.521823343,3.684622156,-4.316346816,0,0,4,4,1,0,0,0,0,0
"Post-1980","3C",15,70.475,58.875,0.692373925,0.414371954,2.845996624,-3.370635484,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",15,71.6,60,0.706781425,0.120688498,0.989299018,-1.027839378,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,70.475,62.5,0.6989068,0.114498118,1.000593055,-0.626739069,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,69,0.690626225,0.682635859,4.709592919,-6.069686556,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,70.475,69,0.69619825,0.576602127,5.971307747,-5.221859275,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",15,73.4,67.5,0.723769825,0.685182856,3.822123977,-6.876709322,0,0,5,7,1,0,2,6,7,1
"Post-1980","3C",16,72.275,71.5,0.712716025,0.553023402,5.003298188,-4.938577255,0,0,5,0,2,0,2,6,8,2
"Post-1980","3C",17,70.475,76.125,0.68908165,0.492654291,5.004052041,-2.617297218,0,0,5,0,3,0,2,6,9,3
"Post-1980","3C",15,73.4,65,0.6898029,0.721296439,2.857568689,-7.918343146,0,0,6,10,1,0,4,7,8,1
"Post-1980","3C",16,73.4,65,0.692632225,0.694462862,5.571228679,-7.454186124,0,0,6,0,2,0,4,7,9,2
"Post-1980","3C",17,72.275,67.5,0.695827175,0.658096268,5.922738109,-4.164228466,0,0,6,0,3,0,4,7,10,3
"Post-1980","3C",15,75.2,61,0.7249419,0.643418451,3.163760332,-5.76829733,0,0,4,6,1,0,2,7,8,1
"Post-1980","3C",16,75.2,63.5,0.6978971,0.514062883,4.003377088,-3.858218474,0,0,4,0,2,0,2,7,9,2
"Post-1980","3C",17,75.2,65,0.706602125,0.462627796,4.003114765,-2.107250354,0,0,4,0,3,0,2,7,10,3
"Post-1980","3C",18,72.95,70,0.253242168,0.414217982,4.001933091,-1.110911378,0,0,4,0,4,0,2,7,11,4
"Post-1980","3C",15,78.8,59.125,0.7165211,0.724447629,4.967091179,-5.9585721,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,78.8,59.875,0.714933175,0.614893171,6.001475189,-4.191159586,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",17,76.55,66,0.69827975,0.598478382,6.003269594,-2.411779136,0,0,6,0,3,0,0,0,0,0
"Post-1980","3C",18,75.2,69,0.24369829,0.525733188,5.989938549,-1.813520989,0,0,6,0,4,0,0,0,0,0
"Post-1980","3C",15,80.6,55.5,0.70395155,0.567420686,2.662486251,-5.687211937,0,0,3,5,1,0,2,8,9,1
"Post-1980","3C",16,78.35,60.875,0.706709125,0.392178269,3.003305439,-2.82311386,0,0,3,0,2,0,2,8,10,2
"Post-1980","3C",17,75.875,65,0.71688765,0.380797118,3.002318027,-0.467766228,0,0,3,0,3,0,2,8,11,3
"Post-1980","3C",18,74.075,67.5,0.260732883,0.340666065,3.001646967,-0.234424437,0,0,3,0,4,0,2,8,12,4
"Post-1980","3C",15,72.95,67.5,0.68955875,0.705274893,4.603159093,-6.488900275,0,0,6,7,1,0,1,1,2,1
"Post-1980","3C",16,71.6,69,0.69562825,0.597212816,5.992896123,-5.313546668,0,0,6,0,2,0,1,1,3,2
"Post-1980","3C",17,70.475,71.5,0.7133685,0.572362024,6.003568622,-3.521956136,0,0,6,0,3,0,1,1,4,3
"Post-1980","3C",15,73.4,65,0.699307,0.353033962,1.895199823,-3.214848893,0,0,2,3,1,0,1,6,7,1
"Post-1980","3C",16,72.275,67.5,0.681561525,0.270965783,2.001322648,-1.114159509,0,0,2,0,2,0,1,6,8,2
"Post-1980","3C",17,71.6,69,0.7171351,0.202465253,2.000432148,-0.107565946,0,0,2,0,3,0,1,6,9,3
"Post-1980","3C",15,79.475,56.5,0.723182875,0.455845259,2.882182645,-2.946891444,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,76.55,62.375,0.7066526,0.359025727,3.00153499,-0.809824214,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",17,74.075,67.5,0.6845116,0.348600331,3.001552693,-0.610992572,0,0,3,0,3,0,0,0,0,0
"Post-1980","3C",18,72.275,74.625,0.28082053,0.315179224,3.001447241,-0.800929717,0,0,3,0,4,0,0,0,0,0
"Post-1980","3C",15,75.2,65,0.6783161,0.734573163,5.002002143,-6.133165004,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,74.075,67.5,0.694705825,0.613355902,6.00198577,-4.435461672,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",17,72.275,71.5,0.694268375,0.551038268,6.00343345,-2.603825667,0,0,6,0,3,0,0,0,0,0
"Post-1980","3C",18,70.475,76.125,0.250834903,0.514643609,5.990741569,-2.109261194,0,0,6,0,4,0,0,0,0,0
"Post-1980","3C",15,75.875,59.5,0.69887055,0.720674105,3.690241849,-8.026363118,0,0,5,9,1,0,4,1,2,1
"Post-1980","3C",16,72.95,66,0.6930292,0.508103509,5.003503993,-5.984812896,0,0,5,0,2,0,4,1,3,2
"Post-1980","3C",17,70.475,71.5,0.723422675,0.491797362,5.00283623,-2.954883103,0,0,5,0,3,0,4,1,4,3
"Post-1980","3C",15,74.075,63.5,0.67610825,0.545156496,3.744501193,-4.537069304,0,0,4,4,1,0,0,0,0,0
"Post-1980","3C",16,73.4,65,0.71508925,0.431840861,4.002089248,-2.721035493,0,0,4,0,2,0,0,0,0,0
"Post-1980","3C",17,71.15,70,0.682338,0.404746994,4.001554123,-1.566041087,0,0,4,0,3,0,0,0,0,0
"Post-1980","3C",15,72.275,76.125,0.687679525,0.643211514,4.503383641,-5.906494915,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,71.6,78,0.70239605,0.520099999,5.003143645,-2.115400219,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",15,79.475,59.875,0.7065954,0.657145398,4.598385091,-5.23414304,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,76.55,66,0.714797225,0.524123087,5.003476763,-2.558166579,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",17,75.2,69,0.678876575,0.51301669,5.002495709,-1.475895754,0,0,5,0,3,0,0,0,0,0
"Post-1980","3C",18,74.075,71.5,0.238994805,0.447808662,5.002011726,-1.102525835,0,0,5,0,4,0,0,0,0,0
"Post-1980","3C",15,71.6,60,0.71718755,0.278790645,1.953547101,-2.035890958,0,0,2,2,1,0,0,0,0,0
"Post-1980","3C",16,70.475,62.5,0.6884576,0.214099031,2.000436868,-0.902587935,0,0,2,0,2,0,0,0,0,0
"Post-1980","3C",15,73.4,65,0.69714185,0.443932327,2.876620421,-3.348000531,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,72.275,67.5,0.694418025,0.346088145,3.002111972,-1.906034459,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",17,70.475,71.5,0.706110475,0.309661274,3.001673693,-1.048142974,0,0,3,0,3,0,0,0,0,0
"Post-1980","3C",15,73.4,62.5,0.6979708,0.554995297,1.590430386,-6.551808557,0,0,2,6,1,0,4,3,4,1
"Post-1980","3C",16,72.275,66,0.699705525,0.405382787,2.001386374,-2.394433991,0,0,2,0,2,0,4,3,5,2
"Post-1980","3C",17,71.6,69,0.707665975,0.379480255,2.000875726,-0.948621102,0,0,2,0,3,0,4,3,6,3
"Post-1980","3C",15,72.725,66.5,0.719501175,0.347982785,0.758972041,-4.934183679,0,0,1,5,1,0,4,2,3,1
"Post-1980","3C",16,72.275,67.5,0.6965707,0.214643463,1.001079993,-1.689089417,0,0,1,0,2,0,4,2,4,2
"Post-1980","3C",17,70.475,71.5,0.7083375,0.181033641,1.00067592,-0.197612423,0,0,1,0,3,0,4,2,5,3
"Post-1980","3C",15,77.675,59.875,0.7163741,0.794995071,4.589149318,-6.606628413,0,0,6,7,1,0,1,7,8,1
"Post-1980","3C",16,74.75,66,0.7186402,0.673247407,5.943552442,-5.53023275,0,0,6,0,2,0,1,7,9,2
"Post-1980","3C",17,72.275,71.5,0.6911338,0.585920575,5.994618323,-2.997743878,0,0,6,0,3,0,1,7,10,3
"Post-1980","3C",18,70.475,76.125,0.247778588,0.552467529,5.94304809,-2.180088486,0,0,6,0,4,0,1,7,11,4
"Post-1980","3C",15,74.075,67.5,0.713314,0.535742771,3.733438532,-4.350829359,0,0,4,4,1,0,0,0,0,0
"Post-1980","3C",16,72.275,71.5,0.68743505,0.430475325,4.0031672,-2.495142155,0,0,4,0,2,0,0,0,0,0
"Post-1980","3C",17,71.6,73,0.698691125,0.408573495,4.00235584,-1.449168939,0,0,4,0,3,0,0,0,0,0
"Post-1980","3C",15,74.075,67.5,0.673887625,0.658229306,4.485131968,-5.472708772,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,72.275,71.5,0.715841,0.489317123,5.003200896,-2.481419991,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",17,71.6,73,0.703172975,0.489986116,5.003436723,-1.747805076,0,0,5,0,3,0,0,0,0,0
"Post-1980","3C",15,74.075,63.5,0.70945075,0.570701555,3.606246846,-5.305432641,0,0,4,5,1,0,1,6,7,1
"Post-1980","3C",16,72.275,67.5,0.697412575,0.450409489,4.002389876,-2.995722673,0,0,4,0,2,0,1,6,8,2
"Post-1980","3C",17,71.6,71.5,0.682004225,0.431129105,4.001934727,-1.423496742,0,0,4,0,3,0,1,6,9,3
"Post-1980","3C",15,73.4,65,0.70184,0.622249355,4.478014192,-5.460432216,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,72.275,67.5,0.731645975,0.506262769,5.002304047,-3.152055955,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",17,70.475,71.5,0.70399525,0.481813104,5.002393811,-1.567539121,0,0,5,0,3,0,0,0,0,0
"Post-1980","3C",15,78.125,58.125,0.704007925,0.685885601,4.497722415,-5.365195913,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,77.675,54,0.6983369,0.551598949,5.002188553,-3.117495034,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",17,74.75,60.875,0.731546775,0.47389479,5.00147526,-1.959837287,0,0,5,0,3,0,0,0,0,0
"Post-1980","3C",18,72.275,70,0.26855464,0.440517712,5.001666776,-1.744854657,0,0,5,0,4,0,0,0,0,0
"Post-1980","3C",15,76.325,62.5,0.677357975,0.440031384,2.88921513,-3.3780983,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,74.75,68.5,0.700326275,0.317447636,3.002551115,-1.521666638,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",17,73.4,70.5,0.711329,0.31363418,3.001273973,-0.44571244,0,0,3,0,3,0,0,0,0,0
"Post-1980","3C",18,71.15,74.625,0.258818808,0.289266952,3.001510806,-0.501084864,0,0,3,0,4,0,0,0,0,0
"Post-1980","3C",15,75.875,63.5,0.70392305,0.445448813,2.890826329,-3.08564625,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,74.075,67.5,0.72797275,0.358772962,3.002394346,-1.343101336,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",17,72.275,71.5,0.704553425,0.322249043,3.001333054,-0.801464189,0,0,3,0,3,0,0,0,0,0
"Post-1980","3C",18,70.475,76.125,0.2742098,0.270773412,3.001454032,-0.536878594,0,0,3,0,4,0,0,0,0,0
"Post-1980","3C",15,80.9375,57.5,0.7079466,0.328142486,1.962592457,-2.180462201,0,0,2,2,1,0,0,0,0,0
"Post-1980","3C",16,78.1475,62.75,0.705655925,0.352214643,1.99977465,-0.893042137,0,0,2,0,2,0,0,0,0,0
"Post-1980","3C",17,75.0875,68.125,0.68460215,0.328273218,2.001153455,-0.844936097,0,0,2,0,3,0,0,0,0,0
"Post-1980","3C",18,71.3525,75,0.250603233,0.279878698,2.001036427,-0.701520895,0,0,2,0,4,0,0,0,0,0
"Post-1980","3C",15,79.925,59.125,0.716474175,0.899267145,3.54602914,-9.932827899,0,0,6,10,1,0,4,6,7,1
"Post-1980","3C",16,77.225,64.875,0.680841875,0.807813678,5.888641212,-9.149941383,0,0,6,0,2,0,4,6,8,2
"Post-1980","3C",17,72.95,74.625,0.69695085,0.75903001,6.001316973,-5.734323284,0,0,6,0,3,0,4,6,9,3
"Post-1980","3C",18,70.475,81.125,0.25481182,0.660366206,5.941522572,-2.449840378,0,0,6,0,4,0,4,6,10,4
"Post-1980","3C",15,70.475,62.5,0.702310875,0.586722416,3.243533819,-5.433841472,0,0,4,6,1,0,2,5,6,1
"Post-1980","3C",15,72.275,66,0.71773655,0.620406763,4.430800566,-5.44391772,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,70.475,71.5,0.70203825,0.508388896,5.00261988,-3.169883704,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",15,73.4,65,0.720820875,0.706759927,3.007745126,-8.529744521,0,0,5,9,1,0,4,6,7,1
"Post-1980","3C",16,72.275,70,0.72891335,0.609061966,4.973747541,-7.286007241,0,0,5,0,2,0,4,6,8,2
"Post-1980","3C",17,70.475,76.125,0.700574375,0.569342212,5.004163799,-3.994927935,0,0,5,0,3,0,4,6,9,3
"Post-1980","3C",15,72.95,67.5,0.6981558,0.265807582,0.959696525,-1.968453444,0,0,1,2,1,0,1,7,8,1
"Post-1980","3C",16,70.475,71.5,0.68871045,0.152021863,1.000825048,-0.135563958,0,0,1,0,2,0,1,7,9,2
"Post-1980","3C",15,75.2,57,0.691265625,0.725461198,3.533696012,-7.668411845,0,0,6,9,1,0,3,3,4,1
"Post-1980","3C",16,74.075,59.5,0.6852664,0.673500648,5.722303381,-7.796906245,0,0,6,0,2,0,3,3,5,2
"Post-1980","3C",17,70.025,68.5,0.71801295,0.599075716,5.898429697,-5.967714271,0,0,6,0,3,0,3,3,6,3
"Post-1980","3C",15,74.075,55.875,0.7080866,0.571063597,2.385587873,-5.477075443,0,0,3,6,1,0,3,8,9,1
"Post-1980","3C",16,72.275,58.875,0.711344175,0.421139734,3.002106047,-3.438198648,0,0,3,0,2,0,3,8,10,2
"Post-1980","3C",17,71.6,60,0.703822975,0.386012632,3.001638178,-1.821052965,0,0,3,0,3,0,3,8,11,3
"Post-1980","3C",15,72.275,67.5,0.713412575,0.656122669,4.421318655,-5.382135291,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,71.6,69,0.709895575,0.538669142,5.002287165,-2.891087193,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",17,70.475,69,0.688536775,0.512707434,5.002648791,-2.09801757,0,0,5,0,3,0,0,0,0,0
"Post-1980","3C",15,72.275,71.5,0.69743995,0.494701039,1.681468217,-4.876558854,0,0,2,5,1,0,3,8,9,1
"Post-1980","3C",16,70.5875,74.25,0.688292075,0.361908053,2.002796045,-1.7318553,0,0,2,0,2,0,3,8,10,2
"Post-1980","3C",15,70.475,57.375,0.69901735,0.52191094,3.680919941,-4.051634274,0,0,4,4,1,0,0,0,0,0
"Post-1980","3C",15,71.6,64,0.691408275,0.666656459,4.798138229,-5.801368338,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,70.475,64,0.7089433,0.56817584,5.952903507,-4.967122518,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",15,72.275,67.5,0.700703175,0.612470195,4.42948722,-5.750359845,0,0,5,5,1,0,0,0,0,0
"Post-1980","3C",16,71.6,69,0.686745675,0.469110769,5.002937728,-4.013114027,0,0,5,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,69,0.681871,0.414335529,2.872177127,-3.674865822,0,0,3,3,1,0,0,0,0,0
"Post-1980","3C",16,70.475,71.5,0.721043875,0.309851611,3.001370153,-1.478154022,0,0,3,0,2,0,0,0,0,0
"Post-1980","3C",15,72.275,58.875,0.715184025,0.658544701,4.600461419,-5.631921691,0,0,6,6,1,0,0,0,0,0
"Post-1980","3C",16,71.6,58.125,0.7178008,0.573484778,5.804064326,-5.184581923,0,0,6,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,60,0.716301575,0.392049426,1.792048342,-3.902819284,0,0,2,4,1,0,2,5,6,1
"Post-1980","3C",16,70.475,62.5,0.70565905,0.258265184,2.000739531,-1.321987479,0,0,2,0,2,0,2,5,7,2
"Post-1980","3C",15,73.4675,65,0.70221675,0.156081498,0.989286422,-0.774781292,0,0,1,1,1,0,0,0,0,0
"Post-1980","3C",16,72.275,67.5,0.711112025,0.139132868,1.000658152,-0.366700237,0,0,1,0,2,0,0,0,0,0
"Post-1980","3C",15,71.6,60,0.706532475,0.644331146,2.826936157,-6.36445852,0,0,5,8,1,0,3,8,9,1
"Post-1980","3C",16,70.475,62.5,0.69174015,0.570898343,4.741577221,-6.337896862,0,0,5,0,2,0,3,8,10,2
"Post-1980","3C",15,82.4,49.125,0.704212625,0.676760257,3.935743026,-5.959921539,0,0,5,6,1,0,1,8,9,1
"Post-1980","3C",16,80.15,51.75,0.700474375,0.526616597,5.00258768,-3.752649692,0,0,5,0,2,0,1,8,10,2
"Post-1980","3C",17,75.425,55.875,0.693102525,0.477314797,5.001906414,-2.260149007,0,0,5,0,3,0,1,8,11,3
"Post-1980","3C",15,71.6,73,0.7030606,0.685049152,3.131968127,-8.182986478,0,0,5,8,1,0,3,5,6,1
"Post-1980","3C",16,71.6,70.5,0.7024123,0.560405645,4.966420274,-6.28898769,0,0,5,0,2,0,3,5,7,2
"Post-1980","3C",15,92.075,19.625,0.683049275,0.723323696,4.290404863,-4.795056321,0,0,5,7,1,0,2,1,2,1
"Post-1980","3C",16,90.275,20,0.693994925,0.507399473,4.999272977,-4.988841145,0,0,5,0,2,0,2,1,3,2
"Post-1980","3C",17,87.35,23.125,0.71080375,0.448804434,4.999433372,-4.628143547,0,0,5,0,3,0,2,1,4,3
"Post-1980","3C",18,82.625,29.375,0.269932085,0.403465686,4.999508985,-4.697200358,0,0,5,0,4,0,2,1,5,4
"Post-1980","4A",15,72.365,47.25,0.697139975,0.543164101,2.081191051,-4.32543459,0,0,6,9,1,0,3,4,5,1
"Post-1980","4A",16,72.635,44.25,0.704409725,0.50706602,4.149663396,-4.420618868,0,0,6,0,2,0,3,4,6,2
"Post-1980","4A",17,72.365,43.25,0.698631725,0.503151239,4.781861486,-2.523664511,0,0,6,0,3,0,3,4,7,3
"Post-1980","4A",18,71.3975,44,0.266779873,0.39991309,4.469254451,-0.395268511,0,0,6,0,4,0,3,4,8,4
"Post-1980","4A",15,71.2175,34.75,0.717619775,0.508561438,2.90357666,-2.798023526,0,0,4,6,1,0,2,5,6,1
"Post-1980","4A",16,71.96,34.625,0.69204925,0.413958496,3.999007626,-3.448347209,0,0,4,0,2,0,2,5,7,2
"Post-1980","4A",17,71.96,34.375,0.7009312,0.383371259,3.99972403,-3.456884457,0,0,4,0,3,0,2,5,8,3
"Post-1980","4A",18,71.96,33.375,0.255338995,0.362531001,3.999908931,-3.240922199,0,0,4,0,4,0,2,5,9,4
"Post-1980","4A",15,71.96,40.625,0.68589585,0.584189261,3.999526933,-3.984129212,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",15,70.3175,40.875,0.6897166,0.568533591,3.040371607,-3.851812417,0,0,6,9,1,0,3,3,4,1
"Post-1980","4A",16,70.385,38.375,0.71266285,0.521612537,5.500083086,-3.376653733,0,0,6,0,2,0,3,3,5,2
"Post-1980","4A",15,71.3975,36.875,0.709273425,0.369718786,2.825389008,-2.758868548,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,70.385,38.625,0.697751975,0.271852211,2.999626434,-2.784693658,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",15,78.4175,42,0.704950375,0.342118874,1.878640528,-2.854699387,0,0,2,3,1,0,1,3,4,1
"Post-1980","4A",16,77.405,43.875,0.705311775,0.237504585,2.000975419,-1.580930663,0,0,2,0,2,0,1,3,5,2
"Post-1980","4A",17,74.525,52.5,0.703186475,0.23050802,2.000953902,-1.439079223,0,0,2,0,3,0,1,3,6,3
"Post-1980","4A",18,74.84,55.125,0.266613737,0.204689717,2.00063281,-1.182544979,0,0,2,0,4,0,1,3,7,4
"Post-1980","4A",15,83.6825,30.125,0,0.407155722,2.841624818,-3.69319965,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,82.94,33.25,0,0.29266271,3.000397365,-3.947960774,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,79.9025,44,0,0.280461897,3.001133226,-3.480531347,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,74.93,53.125,0,0.265561927,3.001102912,-2.962593553,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,79.7225,54,0.685736,0.210176024,1.956009268,-1.291760957,0,0,2,2,1,0,0,0,0,0
"Post-1980","4A",16,77.0675,60.25,0.670818375,0.12588949,2.002423146,-0.30024777,0,0,2,0,2,0,0,0,0,0
"Post-1980","4A",17,74.12,69.625,0.69873405,0.109293336,2.002544238,-0.106325752,0,0,2,0,3,0,0,0,0,0
"Post-1980","4A",18,71.8025,74.875,0.25222408,0.094782896,2.001590358,0.108076873,0,0,2,0,4,0,0,0,0,0
"Post-1980","4A",15,84.1775,28.25,0.6909123,0.427806577,2.879606699,-3.346093074,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,84.3575,26.625,0.700025775,0.307163261,3.000383958,-2.458983164,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,82.7825,29.5,0.70043685,0.289369167,3.000296265,-2.442500678,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,82.04,29.75,0.26365136,0.250778309,3.000314441,-2.72254583,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,72.7025,29.25,0.693031,0.613759068,4.800823515,-3.893056214,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,71.96,31.875,0.701650975,0.584630821,5.996299961,-4.404173084,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,70.7225,34.25,0.696361175,0.514812032,5.99956262,-4.667367229,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",15,86.405,44.125,0.697966075,0.748995768,3.827791128,-7.064467959,0,0,5,7,1,0,2,5,6,1
"Post-1980","4A",16,86,40.5,0.692526525,0.526076971,5.002377617,-4.813198644,0,0,5,0,2,0,2,5,7,2
"Post-1980","4A",17,86.675,37.125,0.695648225,0.483078712,5.00201261,-2.864069381,0,0,5,0,3,0,2,5,8,3
"Post-1980","4A",18,85.1675,40.375,0.24803871,0.438155669,5.001680914,-2.755967429,0,0,5,0,4,0,2,5,9,4
"Post-1980","4A",15,72.7025,54.25,0.675927775,0.467928444,2.761933917,-3.807887347,0,0,3,4,1,0,1,1,2,1
"Post-1980","4A",16,71.3975,53.75,0.711054475,0.339059843,3.001140048,-2.501577179,0,0,3,0,2,0,1,1,3,2
"Post-1980","4A",17,71.06,46.125,0.70466125,0.299303612,3.001131755,-1.957876373,0,0,3,0,3,0,1,1,4,3
"Post-1980","4A",18,70.385,44.5,0.264358515,0.250578565,3.000394721,-1.958513248,0,0,3,0,4,0,1,1,5,4
"Post-1980","4A",16,70.655,49,0.690002375,0.292011426,3.001044958,-3.224340217,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,70.385,55.25,0.70340535,0.26768828,3.001276448,-2.220537225,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",15,71.06,65.625,0.692076525,0.528161134,3.55693305,-2.873824531,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,70.385,69.25,0.70341625,0.417165784,4.00200635,-1.105526786,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",15,73.94,78.25,0.69564245,0.692872556,2.319265634,-7.791647662,0,0,3,6,1,0,3,5,6,1
"Post-1980","4A",16,73.94,77.875,0.713861225,0.491890835,3.004208698,-2.216991683,0,0,3,0,2,0,3,5,7,2
"Post-1980","4A",17,73.3775,79,0.701713525,0.476266832,3.001812018,1.294042745,0,0,3,0,3,0,3,5,8,3
"Post-1980","4A",18,71.8025,82.125,0.238105468,0.405414855,3.001959213,1.705001253,0,0,3,0,4,0,3,5,9,4
"Post-1980","4A",15,74.615,79,0.720686875,0.366115385,0.905534417,-3.556347147,0,0,1,3,1,0,2,1,2,1
"Post-1980","4A",16,75.02,80.875,0.703500875,0.277813311,1.000479754,-0.748925512,0,0,1,0,2,0,2,1,3,2
"Post-1980","4A",17,73.7825,81.375,0.705545775,0.246379196,1.000925201,0.001428615,0,0,1,0,3,0,2,1,4,3
"Post-1980","4A",18,73.04,81,0.25402735,0.226927294,1.00111385,0.134245258,0,0,1,0,4,0,2,1,5,4
"Post-1980","4A",15,78.9125,74.625,0.718758575,0.603600002,2.623181209,-4.547414288,0,0,3,5,1,0,2,8,9,1
"Post-1980","4A",16,78.8225,75.25,0.71291205,0.419875793,3.004767043,0.070383501,0,0,3,0,2,0,2,8,10,2
"Post-1980","4A",17,78.6425,77.75,0.717004625,0.381282463,3.003581284,2.133223607,0,0,3,0,3,0,2,8,11,3
"Post-1980","4A",18,78.4175,78.25,0.26343293,0.343436498,3.003660164,2.348899453,0,0,3,0,4,0,2,8,12,4
"Post-1980","4A",15,78.4175,65.125,0.704520875,0.325232504,1.95231657,-1.386011194,0,0,2,2,1,0,0,0,0,0
"Post-1980","4A",16,77.405,67.125,0.703999825,0.243210288,2.003118215,0.170966559,0,0,2,0,2,0,0,0,0,0
"Post-1980","4A",17,74.525,76.5,0.691153975,0.226275539,2.001545663,0.66178805,0,0,2,0,3,0,0,0,0,0
"Post-1980","4A",18,71.8025,84.75,0.258153888,0.198425989,2.001509404,0.841389632,0,0,2,0,4,0,0,0,0,0
"Post-1980","4A",15,92.6825,42.25,0.708018025,0.701340127,4.595846865,-5.343960607,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,89.465,48.625,0.680372125,0.528422114,5.004882447,-2.910414408,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,90.455,50.125,0.701081775,0.49803236,5.004321286,-0.911757847,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,90.7025,47.75,0.271018745,0.454884247,5.003375045,-0.749662187,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,80.96,37.75,0.6862837,0.654289026,4.883961021,-5.129727326,0,0,6,7,1,0,1,4,5,1
"Post-1980","4A",16,79.16,40.125,0.704871875,0.561391462,5.999642873,-5.00161558,0,0,6,0,2,0,1,4,6,2
"Post-1980","4A",17,77.405,42,0.71093255,0.552441697,6.001023077,-4.333900275,0,0,6,0,3,0,1,4,7,3
"Post-1980","4A",18,75.7625,47,0.261848068,0.50791375,6.000794337,-4.348257746,0,0,6,0,4,0,1,4,8,4
"Post-1980","4A",15,71.6225,91.75,0.70975055,0.523584114,1.8084585,-5.939343355,0,0,2,4,1,0,2,2,3,1
"Post-1980","4A",16,71.96,91,0.719138325,0.350614662,2.003144156,-1.194446536,0,0,2,0,2,0,2,2,4,2
"Post-1980","4A",17,72.635,90.375,0.712617975,0.355753124,2.002746514,0.202224283,0,0,2,0,3,0,2,2,5,3
"Post-1980","4A",18,73.04,90,0.251879443,0.296337838,2.002239372,0.5432889,0,0,2,0,4,0,2,2,6,4
"Post-1980","4A",15,86.675,28.375,0.712906425,0.648093454,4.562306537,-5.541999707,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,85.73,29.25,0.706052925,0.481692558,5.001330062,-5.202159041,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,84.92,30,0.70047935,0.450292888,5.000391895,-4.240475577,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,84.3575,30.625,0.276476265,0.419246711,5.000323159,-4.21086176,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,82.3775,45.5,0.6981375,0.013079248,0.987431952,-0.311546436,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,82.6025,43.25,0.69865545,-0.032497152,1.001583415,0.02015212,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,80.465,50.375,0.701081625,-0.042022874,1.001166625,0.212733742,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,77.7425,67.25,0.28247814,-0.029519406,1.000688926,0.365592384,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,80.96,51.75,0.709602125,0.451627662,1.824237416,-3.375222643,0,0,2,4,1,0,2,7,8,1
"Post-1980","4A",16,79.7225,51.625,0.705534325,0.304255571,2.001624553,-0.495676248,0,0,2,0,2,0,2,7,9,2
"Post-1980","4A",17,78.4175,54.5,0.683638075,0.276764177,2.002085673,0.056421112,0,0,2,0,3,0,2,7,10,3
"Post-1980","4A",18,76.73,62.875,0.257946543,0.248905681,2.001136071,0.184516554,0,0,2,0,4,0,2,7,11,4
"Post-1980","4A",15,75.335,81.375,0.7073071,0.712339832,4.450398183,-5.249174101,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,73.8725,87.625,0.71016015,0.540455273,5.006466529,-1.952761254,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,73.7825,80.5,0.700837275,0.497259832,5.005112574,0.595662272,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,73.04,76,0.25942079,0.439946291,5.003810305,1.09148674,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,72.2975,77.875,0.70490465,0.607066826,2.132754657,-7.429756284,0,0,3,7,1,0,4,7,8,1
"Post-1980","4A",16,73.6025,72.875,0.700507575,0.442581957,3.004716305,-0.912116114,0,0,3,0,2,0,4,7,9,2
"Post-1980","4A",17,73.3775,72.25,0.726366725,0.398206385,3.003041596,1.731435639,0,0,3,0,3,0,4,7,10,3
"Post-1980","4A",18,73.04,73,0.26558634,0.357246764,3.002726799,1.975433968,0,0,3,0,4,0,4,7,11,4
"Post-1980","4A",15,73.04,79.125,0.694820275,0.696471967,4.569016271,-4.801051477,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,73.04,79.75,0.70690765,0.615746822,5.949764639,-3.575370353,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,72.365,79,0.69266455,0.56235257,6.000664372,-0.750440518,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",15,73.04,77.875,0.6913479,0.150343331,0.98965508,-1.065033647,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,71.8025,80.25,0.699444,0.118060801,1.001016305,-0.113378939,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",15,82.94,56.25,0.668332275,0.150174478,0.98909077,-0.751335028,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,81.14,61.375,0.70002825,0.128362223,1.001364365,-0.286351316,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,78.1475,68.375,0.7080163,0.117736654,1.000271424,0.128076762,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,75.7625,76,0.254636763,0.105331303,1.00058974,0.261898015,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,81.365,42.5,0,0.710115457,3.133827529,-6.628244646,0,0,5,8,1,0,3,4,5,1
"Post-1980","4A",16,79.7225,44.625,0,0.54174924,4.976017522,-6.70475861,0,0,5,0,2,0,3,4,6,2
"Post-1980","4A",17,77.7425,49.375,0,0.490023198,5.002472612,-4.610904374,0,0,5,0,3,0,3,4,7,3
"Post-1980","4A",18,75.7625,57,0,0.453260747,5.002148718,-3.961765155,0,0,5,0,4,0,3,4,8,4
"Post-1980","4A",15,78.485,74,0.674686125,0.429147319,0.749377881,-5.704513325,0,0,1,5,1,0,4,4,5,1
"Post-1980","4A",16,78.2375,77,0.70211545,0.24141148,1.003043374,-0.822824298,0,0,1,0,2,0,4,4,6,2
"Post-1980","4A",17,78.98,77,0.69776,0.204388557,1.001488312,1.26509565,0,0,1,0,3,0,4,4,7,3
"Post-1980","4A",18,77.7425,80.125,0.255197808,0.181483459,1.001469308,1.511742027,0,0,1,0,4,0,4,4,8,4
"Post-1980","4A",15,84.92,69.25,0.714405425,0.505183905,2.891331252,-2.221871444,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,83.6825,71.25,0.698528075,0.373064114,3.003440072,1.30270599,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,82.94,72,0.7203304,0.347773066,3.003928064,1.802691024,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,82.94,72,0.265941628,0.311549882,3.003039606,1.591326462,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,90.365,48.875,0.692818125,0.595963326,3.798973337,-4.607197016,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,86.81,54.375,0.6978371,0.439490906,4.00463351,-1.585430728,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,83.6825,62,0.688382825,0.406458237,4.002940385,0.363065279,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",18,81.7025,69.375,0.25184725,0.3743968,4.003151206,0.289736276,0,0,4,0,4,0,0,0,0,0
"Post-1980","4A",15,91.6025,33.375,0.692373925,0.451636922,2.91145929,-3.356142768,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,89.465,34.875,0.689549375,0.341453102,3.002326549,-1.978262412,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,86.7425,41.625,0.7044224,0.319089848,3.002320901,-1.346996133,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,86,43.75,0.25003678,0.288914047,3.001691666,-1.579748541,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,83.345,33.625,0.706781425,0.120742039,0.987281469,-0.842185344,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,82.94,32.75,0.6989068,0.108300583,1.000816451,-0.658187511,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,82.94,32.625,0.710090125,0.098126749,1.00051806,-0.577113644,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,81.7025,33.625,0.26929938,0.087785308,1.000383996,-0.640356326,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,82.3775,45.875,0.690626225,0.667552151,5.156510965,-6.174905019,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,81.365,50.75,0.69619825,0.507893797,6.003928761,-4.366850031,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,80.3975,56.125,0.7017775,0.47876689,6.003729193,-2.294172727,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,78.8225,63.625,0.259331933,0.448257852,6.00341782,-2.411740011,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,87.4175,60.25,0.723769825,0.81476229,4.191395539,-7.891453273,0,0,5,7,1,0,2,6,7,1
"Post-1980","4A",16,85.1675,64.75,0.712716025,0.588604493,5.0077042,-3.528880021,0,0,5,0,2,0,2,6,8,2
"Post-1980","4A",17,82.7825,70.125,0.68908165,0.545763831,5.006724693,-0.645751203,0,0,5,0,3,0,2,6,9,3
"Post-1980","4A",18,81.365,72,0.247717805,0.49932752,5.004231544,0.607624054,0,0,5,0,4,0,2,6,10,4
"Post-1980","4A",15,78.8225,67.125,0.6898029,0.885873824,3.406592514,-8.905937007,0,0,6,10,1,0,4,7,8,1
"Post-1980","4A",16,76.1675,70.25,0.692632225,0.727249652,5.934298357,-6.459551598,0,0,6,0,2,0,4,7,9,2
"Post-1980","4A",17,73.7825,81,0.695827175,0.659894704,6.005940885,-1.279332738,0,0,6,0,3,0,4,7,10,3
"Post-1980","4A",18,73.04,91.375,0.264670423,0.65915497,5.971873648,0.998699265,0,0,6,0,4,0,4,7,11,4
"Post-1980","4A",15,85.2575,48,0.7249419,0.694523487,3.451358052,-5.403091516,0,0,4,6,1,0,2,7,8,1
"Post-1980","4A",16,84.0875,47.5,0.6978971,0.496767256,4.003193283,-1.758028446,0,0,4,0,2,0,2,7,9,2
"Post-1980","4A",17,82.94,51.5,0.706602125,0.45640988,4.002622196,-0.370467613,0,0,4,0,3,0,2,7,10,3
"Post-1980","4A",18,81.7025,54.875,0.253242168,0.414524832,4.002208214,-0.217268332,0,0,4,0,4,0,2,7,11,4
"Post-1980","4A",15,77,80.125,0.7165211,0.794891828,4.980819996,-4.979416424,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,75.7625,83.25,0.714933175,0.623543715,6.003874606,-1.596930109,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,75.02,82.75,0.69827975,0.578148803,6.005758877,1.494106856,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,74.345,78.25,0.24369829,0.531970387,5.993306314,2.677547808,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,82.04,72,0.70395155,0.602358369,2.682699638,-5.221329498,0,0,3,5,1,0,2,8,9,1
"Post-1980","4A",16,81.365,73.25,0.706709125,0.412789542,3.006312795,-1.429490632,0,0,3,0,2,0,2,8,10,2
"Post-1980","4A",17,80.3975,75.25,0.71688765,0.374258507,3.004102161,1.614390419,0,0,3,0,3,0,2,8,11,3
"Post-1980","4A",18,79.385,77.875,0.260732883,0.333186092,3.003145225,1.815358482,0,0,3,0,4,0,2,8,12,4
"Post-1980","4A",15,83.6825,76.375,0.68955875,0.908273802,4.972652504,-7.244849688,0,0,6,7,1,0,1,1,2,1
"Post-1980","4A",16,83.615,75.875,0.69562825,0.66968119,6.007468836,-3.627561204,0,0,6,0,2,0,1,1,3,2
"Post-1980","4A",17,84.02,75.875,0.7133685,0.620408101,6.007561001,-0.309708897,0,0,6,0,3,0,1,1,4,3
"Post-1980","4A",18,82.7825,78.25,0.253948405,0.573353515,6.005144478,1.356730839,0,0,6,0,4,0,1,1,5,4
"Post-1980","4A",15,84.3575,72,0.699307,0.409789375,1.919542282,-3.003989326,0,0,2,3,1,0,1,6,7,1
"Post-1980","4A",16,83.345,73.25,0.681561525,0.276720736,2.003675936,0.359641678,0,0,2,0,2,0,1,6,8,2
"Post-1980","4A",17,82.94,72.75,0.7171351,0.249545755,2.001686132,1.087985977,0,0,2,0,3,0,1,6,9,3
"Post-1980","4A",18,81.14,71.375,0.250547863,0.21988352,2.001757291,0.912193264,0,0,2,0,4,0,1,6,10,4
"Post-1980","4A",15,82.7825,65.5,0.723182875,0.47533531,2.885102315,-2.098092382,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,80.1275,63.875,0.7066526,0.350851628,3.002741972,0.88810281,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,78.4175,66.375,0.6845116,0.324109967,3.002165788,1.170216936,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,76.73,72.125,0.28082053,0.292836174,3.002301554,0.714479645,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,78.215,77.125,0.6783161,0.810238332,5.159218971,-5.471163087,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,79.07,70.25,0.694705825,0.614871641,6.005923361,-1.566624888,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,78.485,65.625,0.694268375,0.557160458,6.005100497,0.385251784,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,75.7625,77.25,0.250834903,0.513901006,6.003832076,0.57038122,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,77.7425,77,0.69887055,0.771145094,3.788626716,-8.135075221,0,0,5,9,1,0,4,1,2,1
"Post-1980","4A",16,76.325,85.75,0.6930292,0.552345074,5.00742403,-2.747755228,0,0,5,0,2,0,4,1,3,2
"Post-1980","4A",17,74.6825,94.75,0.723422675,0.518967274,5.006567966,1.208809757,0,0,5,0,3,0,4,1,4,3
"Post-1980","4A",18,72.7025,94.5,0.24951497,0.466603496,5.004836243,1.959514523,0,0,5,0,4,0,4,1,5,4
"Post-1980","4A",15,82.04,63.75,0.67610825,0.565832632,3.777410022,-4.306394171,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,80.8025,69.875,0.71508925,0.42061814,4.004698478,-1.59570156,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,78.1475,77.125,0.682338,0.394504442,4.004502536,0.284490339,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",18,76.325,77.125,0.245875488,0.353406055,4.00320399,0.552488922,0,0,4,0,4,0,0,0,0,0
"Post-1980","4A",15,74.84,86.875,0.687679525,0.682696592,4.509658586,-5.292885197,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,76.595,83.125,0.70239605,0.52412608,5.006068228,0.276850582,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,76.325,85.75,0.6727867,0.487986049,5.004881797,1.948458911,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,75.3575,77.375,0.250906298,0.430871712,5.003002978,2.229963832,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,80.96,65.125,0.7065954,0.664534029,4.631373094,-4.236320768,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,80.3975,63.875,0.714797225,0.526510964,5.004966703,-1.808600805,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,78.1475,64.5,0.678876575,0.483617676,5.002661807,-0.009374578,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,75.7625,67.875,0.238994805,0.431789737,5.002697707,0.317479449,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,87.8225,50.625,0.71718755,0.310390144,1.969641865,-1.960585359,0,0,2,2,1,0,0,0,0,0
"Post-1980","4A",16,86.405,52.25,0.6884576,0.227882417,2.001519302,-0.2291709,0,0,2,0,2,0,0,0,0,0
"Post-1980","4A",17,84.7625,59.25,0.68137285,0.212558097,2.001344995,-0.024728652,0,0,2,0,3,0,0,0,0,0
"Post-1980","4A",18,82.7825,61.125,0.26288438,0.192793749,2.001485226,-0.099701276,0,0,2,0,4,0,0,0,0,0
"Post-1980","4A",15,86.675,69.5,0.69714185,0.494577131,2.908902006,-2.890111895,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,86.405,66.125,0.694418025,0.358564892,3.005390638,-0.091212941,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,85.325,65,0.706110475,0.330218478,3.004564295,1.00309548,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,82.445,73.75,0.25925982,0.296552477,3.002675288,0.860401514,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,84.7625,75.125,0.6979708,0.565483288,1.714559473,-6.714880646,0,0,2,6,1,0,4,3,4,1
"Post-1980","4A",16,83.345,78.25,0.699705525,0.334326601,2.004209721,-0.088466481,0,0,2,0,2,0,4,3,5,2
"Post-1980","4A",17,82.3775,80.875,0.707665975,0.29769323,2.003379458,1.671471909,0,0,2,0,3,0,4,3,6,3
"Post-1980","4A",18,80.8025,85.125,0.26916574,0.266315304,2.002181813,1.897197953,0,0,2,0,4,0,4,3,7,4
"Post-1980","4A",15,88.385,63,0.719501175,0.401422923,0.845175975,-5.329960764,0,0,1,5,1,0,4,2,3,1
"Post-1980","4A",16,87.4175,66.125,0.6965707,0.206167909,1.002894254,-1.011785628,0,0,1,0,2,0,4,2,4,2
"Post-1980","4A",17,87.08,68,0.7083375,0.172966076,1.001398681,0.613524617,0,0,1,0,3,0,4,2,5,3
"Post-1980","4A",18,86.405,67.375,0.251622785,0.156719057,1.002136721,0.784904789,0,0,1,0,4,0,4,2,6,4
"Post-1980","4A",15,75.92,48,0.7163741,0.763090556,4.518248916,-5.09680469,0,0,6,7,1,0,1,7,8,1
"Post-1980","4A",16,77.27,44.875,0.7186402,0.629736109,5.917309278,-4.854480975,0,0,6,0,2,0,1,7,9,2
"Post-1980","4A",17,78.6425,43.625,0.6911338,0.594823915,5.983524393,-3.683302756,0,0,6,0,3,0,1,7,10,3
"Post-1980","4A",18,77.7425,45.875,0.247778588,0.546036392,5.945521279,-3.4235315,0,0,6,0,4,0,1,7,11,4
"Post-1980","4A",15,78.98,39.75,0.713314,0.521463209,3.73236988,-4.128668798,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,78.4175,39,0.68743505,0.405729517,4.001221288,-3.443248189,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,76.73,42.75,0.698691125,0.375321548,4.001205468,-2.917615868,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",18,73.445,52.5,0.246389663,0.347040457,4.001037708,-3.151646217,0,0,4,0,4,0,0,0,0,0
"Post-1980","4A",15,78.08,49.25,0.673887625,0.657815344,4.496132624,-5.103039384,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,77.405,51.25,0.715841,0.513783097,5.002305514,-3.434275001,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,76.325,54.5,0.703172975,0.487432616,5.002543545,-2.994311364,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,74.6825,58.5,0.259216708,0.436477211,5.001836982,-2.905184132,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,78.98,58,0.70945075,0.643362668,3.623874913,-5.21317481,0,0,4,5,1,0,1,6,7,1
"Post-1980","4A",16,78.98,60.5,0.697412575,0.499846685,4.00308684,-2.920233205,0,0,4,0,2,0,1,6,8,2
"Post-1980","4A",17,78.4175,66.375,0.682004225,0.422474601,4.002985497,-0.958993729,0,0,4,0,3,0,1,6,9,3
"Post-1980","4A",18,76.73,70.25,0.246911548,0.294310514,4.002840558,0.061550529,0,0,4,0,4,0,1,6,10,4
"Post-1980","4A",15,82.7825,65.5,0.70184,0.695852463,4.58176784,-4.967816669,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,81.365,68.25,0.731645975,0.52409959,5.005139234,-0.775863638,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,80.3975,73.375,0.70399525,0.494187443,5.00513642,1.053283804,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,78.8225,77.875,0.243489053,0.451531227,5.003756942,1.150741174,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,84.0875,61.25,0.704007925,0.721189622,4.627928649,-4.699098383,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,82.3775,65,0.6983369,0.551304562,5.004381346,-0.737976843,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,81.365,66.25,0.731546775,0.514076571,5.003189672,1.164093111,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,79.7225,70.125,0.26855464,0.467186789,5.003199669,1.008856777,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,83.345,53.75,0.677357975,0.4382232,2.903755694,-2.844017382,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,82.3775,56.125,0.700326275,0.329130322,3.003411647,-1.088345172,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,82.04,56.75,0.711329,0.309405475,3.002574734,-0.245137667,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,80.8025,56,0.258818808,0.275106359,3.001956653,-0.13099922,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,89.96,58,0.70392305,0.474724499,2.912291473,-2.992489423,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",16,88.7225,61.125,0.72797275,0.349819335,3.005005603,0.05910354,0,0,3,0,2,0,0,0,0,0
"Post-1980","4A",17,86.7425,64.25,0.704553425,0.32617705,3.002456866,0.803119865,0,0,3,0,3,0,0,0,0,0
"Post-1980","4A",18,85.325,66.875,0.2742098,0.293700379,3.002345158,0.716128024,0,0,3,0,4,0,0,0,0,0
"Post-1980","4A",15,87.98,58.5,0.7079466,0.325816638,1.972577831,-1.807447113,0,0,2,2,1,0,0,0,0,0
"Post-1980","4A",16,87.98,58.25,0.705655925,0.239817761,2.001854057,0.147572847,0,0,2,0,2,0,0,0,0,0
"Post-1980","4A",17,87.98,57.75,0.68460215,0.219822904,2.00245287,0.321888661,0,0,2,0,3,0,0,0,0,0
"Post-1980","4A",18,86.7425,59.5,0.250603233,0.200666232,2.002323497,0.160209987,0,0,2,0,4,0,0,0,0,0
"Post-1980","4A",15,91.3775,32.25,0.716474175,0.880883449,4.018525191,-8.851717686,0,0,6,10,1,0,4,6,7,1
"Post-1980","4A",16,91.04,33,0.680841875,0.675288338,5.992503426,-8.482257554,0,0,6,0,2,0,4,6,8,2
"Post-1980","4A",17,89.8025,33.625,0.69695085,0.629118795,6.003638714,-5.826120704,0,0,6,0,3,0,4,6,9,3
"Post-1980","4A",18,87.1475,37.125,0.25481182,0.573827648,6.002156606,-4.701878428,0,0,6,0,4,0,4,6,10,4
"Post-1980","4A",15,87.8225,53.25,0.702310875,0.69568449,3.466802492,-6.209673126,0,0,4,6,1,0,2,5,6,1
"Post-1980","4A",16,85.73,60.75,0.698545325,0.509735481,4.004648224,-2.676662163,0,0,4,0,2,0,2,5,7,2
"Post-1980","4A",17,84.3575,65.5,0.7145969,0.475670738,4.003857039,0.889881972,0,0,4,0,3,0,2,5,8,3
"Post-1980","4A",18,83.345,70.125,0.250683158,0.431992522,4.002854461,1.481390348,0,0,4,0,4,0,2,5,9,4
"Post-1980","4A",15,86.7425,28.375,0.6977061,0.552192115,3.788585303,-4.109796896,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,85.325,28,0.70895185,0.413980366,4.000919578,-3.253977062,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,84.3575,27.375,0.710670075,0.380824197,4.000316283,-2.864575067,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",18,82.7825,28.25,0.253114095,0.346164978,3.999804408,-3.334589056,0,0,4,0,4,0,0,0,0,0
"Post-1980","4A",15,78.08,42.375,0.71773655,0.644849034,4.556944304,-5.126748305,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,78.08,43.875,0.70203825,0.508584793,5.001286191,-3.838204177,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,77.405,48.125,0.69260435,0.487685113,5.001344995,-3.235112598,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,75.7625,52.5,0.257424148,0.432954664,5.001201713,-2.88647118,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,92.2775,31.75,0.720820875,0.925414733,3.62365452,-9.108959984,0,0,5,9,1,0,4,6,7,1
"Post-1980","4A",16,93.02,26.75,0.72891335,0.716728463,5.00327518,-7.192815765,0,0,5,0,2,0,4,6,8,2
"Post-1980","4A",17,92.345,22.875,0.700574375,0.681542923,5.001038359,-4.764575821,0,0,5,0,3,0,4,6,9,3
"Post-1980","4A",18,89.465,26,0.249846993,0.583977112,5.000333752,-4.080419279,0,0,5,0,4,0,4,6,10,4
"Post-1980","4A",15,80.06,28.625,0.6981558,0.194448515,0.963815373,-1.162332504,0,0,1,2,1,0,1,7,8,1
"Post-1980","4A",16,80.06,29,0.68871045,0.14480674,1.000058844,-1.036098295,0,0,1,0,2,0,1,7,9,2
"Post-1980","4A",17,80.06,27.75,0.701975075,0.119604209,0.999885137,-1.078995576,0,0,1,0,3,0,1,7,10,3
"Post-1980","4A",18,78.8225,27.625,0.26240853,0.126472018,1.00003953,-1.226933818,0,0,1,0,4,0,1,7,11,4
"Post-1980","4A",15,78.08,42,0.691265625,0.799627279,3.923646248,-6.849825229,0,0,6,9,1,0,3,3,4,1
"Post-1980","4A",16,76.73,43.875,0.6852664,0.651107226,5.900881849,-6.991483529,0,0,6,0,2,0,3,3,5,2
"Post-1980","4A",17,75.92,43.125,0.71801295,0.588909701,5.979012726,-5.35785495,0,0,6,0,3,0,3,3,6,3
"Post-1980","4A",18,74.6825,41.375,0.26104873,0.544800258,5.924291644,-4.193927103,0,0,6,0,4,0,3,3,7,4
"Post-1980","4A",15,77,60,0.7080866,0.718190803,2.443904816,-5.732739499,0,0,3,6,1,0,3,8,9,1
"Post-1980","4A",16,76.325,64.375,0.711344175,0.554346158,3.003132362,-2.857786043,0,0,3,0,2,0,3,8,10,2
"Post-1980","4A",17,75.92,65.125,0.703822975,0.510873446,3.002617004,-0.864974153,0,0,3,0,3,0,3,8,11,3
"Post-1980","4A",18,74.6825,62.75,0.267253228,0.454503031,3.001801011,0.130980707,0,0,3,0,4,0,3,8,12,4
"Post-1980","4A",15,84.5825,20.125,0.713412575,0.640527979,4.536576276,-4.01505402,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,83.6825,19.625,0.709895575,0.524882586,4.999378747,-4.084860035,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,82.94,19.375,0.688536775,0.481631656,4.999165367,-3.885632389,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,82.3775,20.25,0.263737343,0.486300797,4.999467156,-4.202747968,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,79.385,71.625,0.69743995,0.532088684,1.712400999,-5.028325236,0,0,2,5,1,0,3,8,9,1
"Post-1980","4A",16,78.98,73.25,0.688292075,0.344788015,2.004477635,-0.830916882,0,0,2,0,2,0,3,8,10,2
"Post-1980","4A",17,78.4175,75.25,0.710507775,0.310708867,2.003840474,0.748984137,0,0,2,0,3,0,3,8,11,3
"Post-1980","4A",18,77.405,76.625,0.24709964,0.276226812,2.002683514,1.342473854,0,0,2,0,4,0,3,8,12,4
"Post-1980","4A",15,87.4175,25.25,0.69901735,0.5327185,3.774961527,-3.648289771,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,84.4925,31,0.68867735,0.401148007,4.001116114,-3.564708433,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,82.3775,34.625,0.701870275,0.29251438,4.001391036,-3.336368568,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",18,82.04,35,0.249209418,0.262702662,4.0009412,-2.952176635,0,0,4,0,4,0,0,0,0,0
"Post-1980","4A",15,77.7425,51.75,0.704541325,0.177266481,0.9889734,-1.009106456,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,77.675,55.25,0.695876075,0.141309563,1.000749458,-0.767277753,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,76.73,57.25,0.715230075,0.022243198,1.001100278,-0.497301839,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,75.3575,61.75,0.277331193,0.005754522,1.000867857,-0.101543492,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,78.98,66.25,0,0.762560461,4.443087036,-6.173446127,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,78.4175,69.5,0,0.5373012,5.945745955,-4.784800282,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,76.73,72.875,0,0.495284559,5.981484698,-2.243807951,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,75.3575,75.25,0,0.467328665,5.942699133,-1.558548451,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,79.7225,56.5,0.691408275,0.663829624,5.12043158,-5.282786219,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,78.4175,60.5,0.7089433,0.497315225,6.003419466,-4.064245448,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,76.73,66.375,0.70451085,0.463657675,6.004550101,-2.340917924,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,74.6825,73.375,0.239129058,0.429823604,6.001927625,-1.513677375,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,80.3975,74,0.700703175,0.691324521,4.555748858,-5.447171885,0,0,5,5,1,0,0,0,0,0
"Post-1980","4A",16,79.385,72.75,0.686745675,0.511555575,5.006384583,-2.152946307,0,0,5,0,2,0,0,0,0,0
"Post-1980","4A",17,78.98,70.125,0.7264535,0.469573495,5.005124333,0.177936911,0,0,5,0,3,0,0,0,0,0
"Post-1980","4A",18,77.7425,74,0.238800455,0.421955921,5.003361285,0.553912292,0,0,5,0,4,0,0,0,0,0
"Post-1980","4A",15,70.7225,77.25,0.681871,0.395004617,2.875858816,-3.453926914,0,0,3,3,1,0,0,0,0,0
"Post-1980","4A",15,72.365,45.25,0.716301575,0.37574937,1.777830929,-3.307646725,0,0,2,4,1,0,2,5,6,1
"Post-1980","4A",16,72.635,48.5,0.70565905,0.266151511,2.000395999,-1.634719336,0,0,2,0,2,0,2,5,7,2
"Post-1980","4A",17,72.365,56.875,0.70500205,0.246451763,2.000675562,-1.343573632,0,0,2,0,3,0,2,5,8,3
"Post-1980","4A",18,71.3975,68.5,0.237382243,0.204000153,2.001378886,-1.155964856,0,0,2,0,4,0,2,5,9,4
"Post-1980","4A",15,78.8225,76,0.70221675,0.161966258,0.990544392,-0.579344891,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,78.08,79,0.711112025,0.122930672,1.000937175,0.442159111,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,76.73,82.75,0.699726725,0.112899487,1.000647743,0.644253595,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,75.92,85,0.267576323,0.101904815,1.001069082,0.518520397,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,86.405,42.25,0.7133589,0.74095607,5.094940729,-5.083190053,0,0,6,6,1,0,0,0,0,0
"Post-1980","4A",16,86,40,0.71488535,0.567666082,6.002229718,-3.047313147,0,0,6,0,2,0,0,0,0,0
"Post-1980","4A",17,82.85,50,0.696471025,0.534926369,6.00275141,-2.566485675,0,0,6,0,3,0,0,0,0,0
"Post-1980","4A",18,81.635,46.625,0.259605098,0.489225921,5.995563261,-2.44028809,0,0,6,0,4,0,0,0,0,0
"Post-1980","4A",15,73.04,46,0.699209275,0.495816545,3.715367559,-4.066071287,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,72.365,47.25,0.6919255,0.385638678,4.001156675,-3.629556321,0,0,4,0,2,0,0,0,0,0
"Post-1980","4A",17,71.3975,51.125,0.716701225,0.360383682,4.000877096,-2.851797246,0,0,4,0,3,0,0,0,0,0
"Post-1980","4A",15,75.02,41.75,0.717831725,0.668903289,2.53480406,-4.521800268,0,0,6,9,1,0,3,8,9,1
"Post-1980","4A",16,74.345,43.5,0.6961646,0.600524677,4.689196031,-4.86111009,0,0,6,0,2,0,3,8,10,2
"Post-1980","4A",17,73.3775,45.625,0.68697155,0.574723749,5.23367981,-4.225221702,0,0,6,0,3,0,3,8,11,3
"Post-1980","4A",18,71.8025,43.5,0.254433565,0.457730974,4.886776499,-1.841652361,0,0,6,0,4,0,3,8,12,4
"Post-1980","4A",15,71.06,55.25,0.6937911,0.30732183,1.933230407,-1.924078285,0,0,2,2,1,0,0,0,0,0
"Post-1980","4A",15,70.385,53,0.706532475,0.611081102,2.594055817,-4.616831409,0,0,5,8,1,0,3,8,9,1
"Post-1980","4A",15,73.3775,77.25,0.704212625,0.664898698,3.643684252,-5.604779363,0,0,5,6,1,0,1,8,9,1
"Post-1980","4A",16,73.6025,81.625,0.700474375,0.598369368,4.989855433,-3.535567888,0,0,5,0,2,0,1,8,10,2
"Post-1980","4A",17,73.3775,83.25,0.693102525,0.545848363,5.005078663,-0.664142374,0,0,5,0,3,0,1,8,11,3
"Post-1980","4A",18,71.8025,87.75,0.25814043,0.511226101,4.966241331,0.581169113,0,0,5,0,4,0,1,8,12,4
"Post-1980","4A",15,71.8025,97.75,0.7030606,0.681373199,2.791280895,-9.664316432,0,0,5,8,1,0,3,5,6,1
"Post-1980","4A",16,71.6225,98.125,0.7024123,0.61198814,4.888319837,-7.021157946,0,0,5,0,2,0,3,5,7,2
"Post-1980","4A",17,72.635,96.375,0.713369975,0.563979058,5.001110997,0.636129213,0,0,5,0,3,0,3,5,8,3
"Post-1980","4A",18,72.365,98.5,0.25813373,0.549794414,4.949747946,2.551661227,0,0,5,0,4,0,3,5,9,4
"Post-1980","4A",15,71.2175,55.75,0.69829715,0.15550869,0.991671982,-0.920941505,0,0,1,1,1,0,0,0,0,0
"Post-1980","4A",16,71.3975,60,0.691507,0.110150032,1.000390354,-0.569697207,0,0,1,0,2,0,0,0,0,0
"Post-1980","4A",17,71.06,59.25,0.692097025,0.103156003,1.000693716,-0.311275175,0,0,1,0,3,0,0,0,0,0
"Post-1980","4A",18,70.385,55.75,0.251177543,0.091637465,1.000467943,-0.389822349,0,0,1,0,4,0,0,0,0,0
"Post-1980","4A",15,74.345,29,0.68198835,0.485535359,3.637779938,-2.912460918,0,0,4,4,1,0,0,0,0,0
"Post-1980","4A",16,73.3775,25.25,0.693808925,0.370246143,3.999730172,-2.670057443,0,0,4,0,2,0,0,0,0,0
