"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
"Post-1980","4A",17,71.8025,21.125,0.69587305,0.380024735,3.99960359,-1.427359406,0,0,4,0,3,0,0,0,0,0
"Post-1980","6B",15,70.475,33.75,0.7110899,0.167640021,0.990664024,-1.006966838,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,71.96,33.625,0.703644,0.132616369,0.999809414,-0.781450615,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,73.1975,32.75,0.697764725,0.100487351,0.99989923,-0.751875799,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,72.14,33.875,0.28916456,0.098756108,0.999937879,-0.874615405,0,0,1,0,4,0,0,0,0,0
"Post-1980","6B",15,82.1975,25.5,0.68050095,0.598443495,4.371892188,-4.062603899,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,82.3775,24,0.698298225,0.494851454,4.999593427,-4.1594736,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,80.1275,27.125,0.705158775,0.471250407,4.999019856,-4.26905968,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,78.4175,29.625,0.243562368,0.411525715,4.99951144,-4.582990253,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,76.5275,25.125,0.704950375,0.355619685,1.862414249,-1.569974119,0,0,2,3,1,0,1,3,4,1
"Post-1980","6B",16,74.255,27.75,0.705311775,0.219804848,1.999663711,-1.659983756,0,0,2,0,2,0,1,3,5,2
"Post-1980","6B",17,72.635,29.375,0.703186475,0.195305484,1.999783253,-1.667758582,0,0,2,0,3,0,1,3,6,3
"Post-1980","6B",18,73.6025,29,0.266613737,0.204597971,1.999718663,-1.759854285,0,0,2,0,4,0,1,3,7,4
"Post-1980","6B",15,73.6025,14.625,0.685736,0.326134241,1.943874647,-0.64700675,0,0,2,2,1,0,0,0,0,0
"Post-1980","6B",16,75.8525,13.75,0.670818375,0.220432625,1.999838829,-0.651298245,0,0,2,0,2,0,0,0,0,0
"Post-1980","6B",17,77,13,0.69873405,0.205199181,1.999726199,-0.656627167,0,0,2,0,3,0,0,0,0,0
"Post-1980","6B",18,75.7625,14.25,0.25222408,0.225283022,1.99997175,-0.753012996,0,0,2,0,4,0,0,0,0,0
"Post-1980","6B",15,74.345,24.625,0.697047825,0.272123097,1.939740356,-1.589546519,0,0,2,2,1,0,0,0,0,0
"Post-1980","6B",16,74.615,24.375,0.693748525,0.220633425,1.999899264,-1.523725347,0,0,2,0,2,0,0,0,0,0
"Post-1980","6B",17,73.1075,27.125,0.69589555,0.210477231,1.99980984,-1.50162162,0,0,2,0,3,0,0,0,0,0
"Post-1980","6B",18,73.8725,26.5,0.252891235,0.186018445,1.999751108,-1.589173312,0,0,2,0,4,0,0,0,0,0
"Post-1980","6B",15,76.2575,43,0.695933975,0.503763873,2.516627552,-4.550608366,0,0,3,6,1,0,3,2,3,1
"Post-1980","6B",16,75.7625,44.875,0.695154125,0.363360122,3.001470285,-2.934757161,0,0,3,0,2,0,3,2,4,2
"Post-1980","6B",15,73.1975,34.5,0.692076525,0.467006744,3.703931601,-3.762172395,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",16,72.7025,35.5,0.70341625,0.385313805,3.99982408,-3.793853155,0,0,4,0,2,0,0,0,0,0
"Post-1980","6B",17,71.96,35.125,0.7078003,0.351667278,3.999503649,-3.599511059,0,0,4,0,3,0,0,0,0,0
"Post-1980","6B",18,71.3975,34,0.23649023,0.325759738,3.999411719,-3.67072975,0,0,4,0,4,0,0,0,0,0
"Post-1980","6B",15,77.675,19.625,0.708018025,0.616682146,4.163389761,-1.689874238,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,78.6425,20,0.680372125,0.520660482,4.998790815,-2.014843088,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,78.98,20,0.701081775,0.505224782,4.999476992,-2.262086857,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,78.4175,22.5,0.271018745,0.441272197,4.986428229,-2.727371772,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,84.5825,40,0.6862837,0.761552303,4.670696987,-6.867768104,0,0,6,7,1,0,1,4,5,1
"Post-1980","6B",16,84.92,39.375,0.704871875,0.568836967,5.993148531,-6.182570978,0,0,6,0,2,0,1,4,6,2
"Post-1980","6B",17,84.92,39,0.71093255,0.474615722,6.002884963,-3.792023353,0,0,6,0,3,0,1,4,7,3
"Post-1980","6B",18,83.12,43.375,0.261848068,0.429901559,5.996612115,-3.178898484,0,0,6,0,4,0,1,4,8,4
"Post-1980","6B",15,80.1275,39.875,0.70975055,0.390344766,1.859593821,-3.502082794,0,0,2,4,1,0,2,2,3,1
"Post-1980","6B",16,79.655,37.875,0.719138325,0.280355102,2.00064999,-1.960001958,0,0,2,0,2,0,2,2,4,2
"Post-1980","6B",17,78.8225,38.5,0.712617975,0.206571055,2.00140296,-0.834144715,0,0,2,0,3,0,2,2,5,3
"Post-1980","6B",18,77.405,43.125,0.251879443,0.193796195,2.000799099,-0.831682484,0,0,2,0,4,0,2,2,6,4
"Post-1980","6B",15,80.6225,35.5,0.712906425,0.64306629,4.595678484,-4.673382964,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,84.11,29.625,0.706052925,0.531863854,5.001147625,-3.654310486,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,84.7625,27,0.70047935,0.492657468,4.999976478,-2.819334793,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,80.87,39.5,0.276476265,0.439279228,5.000883557,-3.456655674,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,85.235,21.375,0.6981375,0.154762451,0.984885636,-1.027226266,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,81.14,24,0.69865545,0.112923708,0.999972246,-1.125454061,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,81.2975,25.875,0.701081625,0.077553152,0.999934862,-1.061628752,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,83.2775,24.5,0.28247814,0.08360792,0.999796816,-0.61162226,0,0,1,0,4,0,0,0,0,0
"Post-1980","6B",15,77,25.375,0.7073071,0.640251316,4.426388541,-3.62405207,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,77,24.375,0.71016015,0.517994236,4.998985233,-3.891369409,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,77,22.75,0.700837275,0.495720834,4.999273684,-3.643282485,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,77,23.25,0.25942079,0.457246764,4.99934198,-3.976064825,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,87.6425,13.625,0.70490465,0.683861412,2.305909056,-1.838974202,0,0,3,7,1,0,4,7,8,1
"Post-1980","6B",16,87.98,14,0.700507575,0.5137774,2.999432505,-1.966483324,0,0,3,0,2,0,4,7,9,2
"Post-1980","6B",17,87.4175,14,0.726366725,0.481994635,2.999322874,-1.759982565,0,0,3,0,3,0,4,7,10,3
"Post-1980","6B",18,86.405,14,0.26558634,0.422334734,2.999707593,-1.931784646,0,0,3,0,4,0,4,7,11,4
"Post-1980","6B",15,89.6225,14.375,0.694820275,0.848847758,5.18577905,-3.722069795,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,88.7225,14.625,0.70690765,0.689990901,5.999098228,-3.733265132,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,84.83,14.375,0.69266455,0.664638053,5.999044765,-3.433521995,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",18,82.94,14,0.262765303,0.604319491,5.998976737,-3.009818019,0,0,6,0,4,0,0,0,0,0
"Post-1980","6B",15,84.5825,18.75,0.6913479,0.140526594,0.986900266,-1.044530973,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,86.8325,16.75,0.699444,0.119551122,0.999794326,-1.030778238,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,86.7425,17.25,0.70374195,0.126911057,0.999894467,-0.844192897,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,85.325,19.25,0.278568293,0.088390971,0.999965989,-0.793193193,0,0,1,0,4,0,0,0,0,0
"Post-1980","6B",15,77.27,35.625,0.668332275,0.143652991,0.989054139,-0.864565589,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,76.1675,37.375,0.70002825,0.119061926,1.000561142,-0.606196466,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",15,75.7625,36.25,0.714405425,0.418545277,2.862604652,-2.53693946,0,0,3,3,1,0,0,0,0,0
"Post-1980","6B",16,75.5825,35.75,0.698528075,0.321514057,3.000291835,-1.83184229,0,0,3,0,2,0,0,0,0,0
"Post-1980","6B",17,74.6825,36.25,0.7203304,0.305247421,3.000176665,-1.689645214,0,0,3,0,3,0,0,0,0,0
"Post-1980","6B",18,72.7025,42.625,0.265941628,0.275663443,3.000357241,-1.860320128,0,0,3,0,4,0,0,0,0,0
"Post-1980","6B",15,72.86,33.5,0.692818125,0.5172822,3.685228345,-2.854048491,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",16,72.7025,26.5,0.6978371,0.384941377,3.998764009,-3.331805627,0,0,4,0,2,0,0,0,0,0
"Post-1980","6B",17,71.3975,26.875,0.688382825,0.39106134,3.99859691,-4.411459223,0,0,4,0,3,0,0,0,0,0
"Post-1980","6B",15,81.635,26.625,0.692373925,0.410549008,2.875341328,-3.11504651,0,0,3,3,1,0,0,0,0,0
"Post-1980","6B",16,80.1275,28.875,0.689549375,0.336676261,2.99992649,-2.916953704,0,0,3,0,2,0,0,0,0,0
"Post-1980","6B",17,77.7425,30,0.7044224,0.284531557,3.000381612,-2.623741594,0,0,3,0,3,0,0,0,0,0
"Post-1980","6B",18,74.525,33.125,0.25003678,0.261073394,2.999669223,-2.4018175,0,0,3,0,4,0,0,0,0,0
"Post-1980","6B",15,77.405,18.75,0.706781425,0.106037505,0.987515538,-0.981163756,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,78.2375,16.75,0.6989068,0.104137564,1.000084422,-0.62871078,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,78.4175,17.25,0.710090125,0.092688775,0.999792685,-1.121912282,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,76.73,18.625,0.26929938,0.097389131,1.000122164,-0.927766369,0,0,1,0,4,0,0,0,0,0
"Post-1980","6B",15,79.3175,17.375,0.690626225,0.743498986,4.917189849,-2.871099821,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,80.6225,17,0.69619825,0.655976039,5.996339593,-3.110553397,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,80.3975,16.375,0.7017775,0.631425409,5.998972119,-3.036851586,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",18,80.06,16.625,0.259331933,0.582971519,5.999179064,-2.880685574,0,0,6,0,4,0,0,0,0,0
"Post-1980","6B",15,86.675,25.375,0.723769825,0.726523704,4.163178059,-5.381382004,0,0,5,7,1,0,2,6,7,1
"Post-1980","6B",16,89.555,23.75,0.712716025,0.551987306,5.001078056,-4.54755936,0,0,5,0,2,0,2,6,8,2
"Post-1980","6B",17,87.89,26.125,0.68908165,0.503615075,5.001498524,-3.673121374,0,0,5,0,3,0,2,6,9,3
"Post-1980","6B",18,86,29.25,0.247717805,0.505290872,5.000791942,-3.717447761,0,0,5,0,4,0,2,6,10,4
"Post-1980","6B",15,91.6025,18.75,0.6898029,0.886984268,3.892625537,-5.654222463,0,0,6,10,1,0,4,7,8,1
"Post-1980","6B",16,92.615,16.75,0.692632225,0.764075594,5.971924394,-5.984916313,0,0,6,0,2,0,4,7,9,2
"Post-1980","6B",17,92.345,16.625,0.695827175,0.699296729,5.999146907,-5.185588726,0,0,6,0,3,0,4,7,10,3
"Post-1980","6B",18,91.94,17,0.264670423,0.636096725,5.995473304,-4.870780832,0,0,6,0,4,0,4,7,11,4
"Post-1980","6B",15,97.385,13.625,0.7249419,0.782617113,3.592203008,-3.500822905,0,0,4,6,1,0,2,7,8,1
"Post-1980","6B",16,98.2175,13.375,0.6978971,0.575203878,3.999579018,-3.492643343,0,0,4,0,2,0,2,7,9,2
"Post-1980","6B",17,97.7225,13.625,0.706602125,0.578958283,3.999009463,-3.118319185,0,0,4,0,3,0,2,7,10,3
"Post-1980","6B",18,96.98,13.375,0.253242168,0.5061814,3.9995091,-3.33450504,0,0,4,0,4,0,2,7,11,4
"Post-1980","6B",15,86.4725,27.5,0.7165211,0.761990202,5.384334175,-5.734634461,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,86.8325,27.125,0.714933175,0.617806405,6.001325913,-4.658263609,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,86.0675,28.5,0.69827975,0.570365064,6.001160606,-3.738745575,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",18,83.6825,28.75,0.24369829,0.557599723,6.000105385,-3.88296104,0,0,6,0,4,0,0,0,0,0
"Post-1980","6B",15,86.8325,29.125,0.70395155,0.662178218,2.743477324,-4.938886972,0,0,3,5,1,0,2,8,9,1
"Post-1980","6B",16,89.2175,26.125,0.706709125,0.520654521,3.001974167,-2.966688095,0,0,3,0,2,0,2,8,10,2
"Post-1980","6B",17,89.3975,23.125,0.71688765,0.411799224,3.000987777,-1.574274648,0,0,3,0,3,0,2,8,11,3
"Post-1980","6B",18,82.76,28.25,0.260732883,0.326108524,3.000297893,-1.158493341,0,0,3,0,4,0,2,8,12,4
"Post-1980","6B",15,81.86,24.125,0.68955875,0.755402717,5.090193445,-4.863359905,0,0,6,7,1,0,1,1,2,1
"Post-1980","6B",16,82.3775,23.625,0.69562825,0.623626808,5.999319206,-5.276001823,0,0,6,0,2,0,1,1,3,2
"Post-1980","6B",17,82.04,22.75,0.7133685,0.560485602,5.999410586,-5.051583652,0,0,6,0,3,0,1,1,4,3
"Post-1980","6B",18,81.365,21.375,0.253948405,0.548155342,5.999218089,-4.862372119,0,0,6,0,4,0,1,1,5,4
"Post-1980","6B",15,79.385,20,0.699307,0.38401422,1.915734378,-1.734237752,0,0,2,3,1,0,1,6,7,1
"Post-1980","6B",16,80.2175,18.75,0.681561525,0.257000111,1.99978444,-1.555902311,0,0,2,0,2,0,1,6,8,2
"Post-1980","6B",17,80.3975,18.625,0.7171351,0.254866987,1.999661317,-1.38049182,0,0,2,0,3,0,1,6,9,3
"Post-1980","6B",18,79.385,19.625,0.250547863,0.237349055,1.999953302,-1.436415927,0,0,2,0,4,0,1,6,10,4
"Post-1980","6B",15,84.5825,19.125,0.723182875,0.474305871,2.884738375,-2.660553479,0,0,3,3,1,0,0,0,0,0
"Post-1980","6B",16,85.595,16.75,0.7066526,0.323093786,2.999363622,-2.601794033,0,0,3,0,2,0,0,0,0,0
"Post-1980","6B",17,86.675,14.75,0.6845116,0.32944947,2.999596018,-2.058039911,0,0,3,0,3,0,0,0,0,0
"Post-1980","6B",18,85.73,15.875,0.28082053,0.326479026,2.99949199,-1.588411048,0,0,3,0,4,0,0,0,0,0
"Post-1980","6B",15,93.5825,13,0.6783161,0.849613276,5.378001533,-3.890681817,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,93.3575,13,0.694705825,0.678560333,5.998957976,-3.794651109,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,93.02,13,0.694268375,0.608718603,5.999280318,-3.61639197,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",18,92.345,13,0.250834903,0.571180341,5.999489668,-3.857921829,0,0,6,0,4,0,0,0,0,0
"Post-1980","6B",15,91.04,13,0.69887055,0.831810182,4.192572354,-3.105540044,0,0,5,9,1,0,4,1,2,1
"Post-1980","6B",16,91.04,13,0.6930292,0.633593,4.999237134,-3.230342357,0,0,5,0,2,0,4,1,3,2
"Post-1980","6B",17,90.365,13,0.723422675,0.549948316,4.999161937,-2.977706842,0,0,5,0,3,0,4,1,4,3
"Post-1980","6B",18,89.96,13.625,0.24951497,0.544087007,4.999544253,-2.927476085,0,0,5,0,4,0,4,1,5,4
"Post-1980","6B",15,72.365,34,0.67610825,0.490321125,3.779763479,-3.766887741,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",18,70.655,34.75,0.245875488,0.340076486,3.999546417,-3.188906044,0,0,4,0,4,0,0,0,0,0
"Post-1980","6B",15,75.92,27.75,0.687679525,0.631487913,4.547914421,-4.135528003,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,77.8325,25.75,0.70239605,0.520913578,4.998834768,-4.268408504,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,77.0675,25.625,0.6727867,0.463084527,4.998994705,-4.046142343,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,75.92,26.625,0.250906298,0.432353441,4.999254839,-3.860488038,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,87.6425,15.75,0.7065954,0.728812171,4.631665718,-3.716683193,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,87.98,14.375,0.714797225,0.545527447,4.998870748,-3.507876367,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,88.655,14,0.678876575,0.559368264,4.998901838,-3.358146702,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,88.385,14,0.238994805,0.504266907,4.999399969,-3.051576571,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,75.5825,26.75,0.6979708,0.470260907,1.596031398,-2.340625392,0,0,2,6,1,0,4,3,4,1
"Post-1980","6B",16,77.8325,20.375,0.699705525,0.285058711,1.999404908,-2.377119283,0,0,2,0,2,0,4,3,5,2
"Post-1980","6B",17,78.4175,18.25,0.707665975,0.299549349,1.999701653,-1.549182548,0,0,2,0,3,0,4,3,6,3
"Post-1980","6B",18,78.08,20.875,0.26916574,0.250542763,1.9999776,-1.578767652,0,0,2,0,4,0,4,3,7,4
"Post-1980","6B",15,87.98,12.625,0.719501175,0.372015514,0.802099533,0.040945967,0,0,1,5,1,0,4,2,3,1
"Post-1980","6B",16,87.98,14.25,0.6965707,0.239456267,0.999748883,-0.214915647,0,0,1,0,2,0,4,2,4,2
"Post-1980","6B",17,87.98,15,0.7083375,0.18519931,0.999816206,-0.338674209,0,0,1,0,3,0,4,2,5,3
"Post-1980","6B",18,87.4175,14.375,0.251622785,0.192839359,1.000057583,-0.539058224,0,0,1,0,4,0,4,2,6,4
"Post-1980","6B",15,91.04,17,0.7163741,0.875965225,5.157286,-4.849482537,0,0,6,7,1,0,1,7,8,1
"Post-1980","6B",16,90.365,18.25,0.7186402,0.731816501,5.99970697,-5.245990383,0,0,6,0,2,0,1,7,9,2
"Post-1980","6B",17,89.96,18.375,0.6911338,0.622854825,5.998736315,-4.79733053,0,0,6,0,3,0,1,7,10,3
"Post-1980","6B",18,88.7225,18,0.247778588,0.602235122,5.99928154,-4.861024494,0,0,6,0,4,0,1,7,11,4
"Post-1980","6B",15,84.1775,27.375,0.713314,0.547146676,3.819053475,-3.568738532,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",16,86.8325,25.125,0.68743505,0.421523632,4.001317564,-2.672614351,0,0,4,0,2,0,0,0,0,0
"Post-1980","6B",17,87.4175,24,0.698691125,0.441954572,4.000407494,-2.225590554,0,0,4,0,3,0,0,0,0,0
"Post-1980","6B",18,86.405,23.375,0.246389663,0.377215947,4.0001171,-2.332086446,0,0,4,0,4,0,0,0,0,0
"Post-1980","6B",15,92.345,16,0.673887625,0.688920155,4.697281875,-4.363865143,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,89.465,17.25,0.715841,0.553188477,4.999640802,-4.137062141,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,87.98,18.625,0.703172975,0.530186518,4.999736196,-3.888463838,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,88.655,18.375,0.259216708,0.452211473,4.999574907,-4.000714499,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,92.2775,11,0.70945075,0.692377028,3.739787593,-2.634205445,0,0,4,5,1,0,1,6,7,1
"Post-1980","6B",16,90.545,11,0.697412575,0.566226912,3.999603299,-2.419536673,0,0,4,0,2,0,1,6,8,2
"Post-1980","6B",17,89.6225,11,0.682004225,0.471128301,3.999095165,-2.201235916,0,0,4,0,3,0,1,6,9,3
"Post-1980","6B",18,88.7225,9.75,0.246911548,0.444644247,3.999823948,-2.360791747,0,0,4,0,4,0,1,6,10,4
"Post-1980","6B",15,88.16,10.875,0.70184,0.775014402,4.686939441,-2.368369102,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,87.08,13.875,0.731645975,0.616996067,4.999433765,-2.16499388,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,87.6425,15,0.70399525,0.549616316,4.999601789,-2.252909164,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,86.7425,15,0.243489053,0.482947596,4.999505881,-2.800261326,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,72.7025,26.625,0.704007925,0.603009833,4.402072263,-3.25019377,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,73.1975,25.75,0.6983369,0.485360595,4.999223255,-3.189612493,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,74.615,23.75,0.731546775,0.524348776,4.998602769,-3.013556723,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,72.545,26.125,0.26855464,0.441113381,4.99820254,-3.237352684,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,78.6425,28,0.677357975,0.416061089,2.890305317,-3.116685478,0,0,3,3,1,0,0,0,0,0
"Post-1980","6B",16,77.7425,28.625,0.700326275,0.285596972,2.999775765,-2.947658995,0,0,3,0,2,0,0,0,0,0
"Post-1980","6B",17,75.7625,30.25,0.711329,0.296063946,2.999500548,-2.788633468,0,0,3,0,3,0,0,0,0,0
"Post-1980","6B",18,74.345,31.625,0.258818808,0.255551486,2.999744546,-2.776611479,0,0,3,0,4,0,0,0,0,0
"Post-1980","6B",15,71.2175,32.5,0.716474175,0.612368636,2.597464524,-2.828254936,0,0,6,10,1,0,4,6,7,1
"Post-1980","6B",16,71.3975,31,0.680841875,0.592159548,4.976771488,-2.912939436,0,0,6,0,2,0,4,6,8,2
"Post-1980","6B",17,71.06,29.75,0.69695085,0.601686041,5.465511369,-1.775118262,0,0,6,0,3,0,4,6,9,3
"Post-1980","6B",18,70.385,29,0.25481182,0.510643797,5.251091144,-0.086753017,0,0,6,0,4,0,4,6,10,4
"Post-1980","6B",15,77.405,31,0.702310875,0.573909839,3.169063649,-4.10863192,0,0,4,6,1,0,2,5,6,1
"Post-1980","6B",16,78.9125,29.125,0.698545325,0.443806435,3.999752327,-4.223444284,0,0,4,0,2,0,2,5,7,2
"Post-1980","6B",17,80.06,28,0.7145969,0.405310824,3.999676266,-3.581197422,0,0,4,0,3,0,2,5,8,3
"Post-1980","6B",18,78.1475,31.125,0.250683158,0.390428038,3.999638771,-3.59357636,0,0,4,0,4,0,2,5,9,4
"Post-1980","6B",15,73.445,44.5,0.6977061,0.503629953,3.699194566,-3.828801332,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",15,70.7225,30.625,0.71773655,0.559396469,4.409035889,-3.585362294,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,71.8925,29.75,0.70203825,0.499070405,4.998969344,-3.740000193,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,73.04,28.375,0.69260435,0.460280803,4.99890609,-3.745961011,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,72.365,28,0.257424148,0.409847088,4.99931636,-3.93231468,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,83.615,23.125,0.720820875,0.769807053,3.2983257,-4.769555526,0,0,5,9,1,0,4,6,7,1
"Post-1980","6B",16,84.5825,20.75,0.72891335,0.602842579,4.987586148,-5.21587233,0,0,5,0,2,0,4,6,8,2
"Post-1980","6B",17,84.92,18.75,0.700574375,0.573158805,4.999092369,-4.608760539,0,0,5,0,3,0,4,6,9,3
"Post-1980","6B",18,83.12,19.875,0.249846993,0.519256285,4.998074404,-3.884233109,0,0,5,0,4,0,4,6,10,4
"Post-1980","6B",15,87.6425,16.375,0.6981558,0.259041113,0.972426086,-0.986803425,0,0,1,2,1,0,1,7,8,1
"Post-1980","6B",16,87.4175,16,0.68871045,0.163717748,0.999810866,-0.880467278,0,0,1,0,2,0,1,7,9,2
"Post-1980","6B",17,84.4925,17.25,0.701975075,0.185653612,0.999884493,-0.697326642,0,0,1,0,3,0,1,7,10,3
"Post-1980","6B",18,79.2275,25.5,0.26240853,0.104047781,0.99993125,-0.75865046,0,0,1,0,4,0,1,7,11,4
"Post-1980","6B",15,76.2575,21.5,0.691265625,0.744821797,3.578306081,-2.926875931,0,0,6,9,1,0,3,3,4,1
"Post-1980","6B",16,76.325,20,0.6852664,0.714108574,5.674669777,-2.984786138,0,0,6,0,2,0,3,3,5,2
"Post-1980","6B",17,75.3575,21.25,0.71801295,0.631241113,5.8920528,-2.458096247,0,0,6,0,3,0,3,3,6,3
"Post-1980","6B",18,74.345,22.625,0.26104873,0.579744901,5.794636818,-2.117110906,0,0,6,0,4,0,3,3,7,4
"Post-1980","6B",15,75.02,28.75,0.7080866,0.551044338,2.459866754,-2.996261784,0,0,3,6,1,0,3,8,9,1
"Post-1980","6B",16,75.02,27.375,0.711344175,0.409536296,2.999840455,-3.052738353,0,0,3,0,2,0,3,8,10,2
"Post-1980","6B",17,75.02,27,0.703822975,0.419446241,2.999648615,-2.748107218,0,0,3,0,3,0,3,8,11,3
"Post-1980","6B",18,75.02,27.625,0.267253228,0.355919096,2.999720358,-2.572037019,0,0,3,0,4,0,3,8,12,4
"Post-1980","6B",15,79.385,27,0.713412575,0.63969128,4.50382961,-4.45151268,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,80.2175,25.75,0.709895575,0.543956726,4.999288774,-4.533024831,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,80.96,24.375,0.688536775,0.522054477,4.999291282,-4.305441199,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,78.485,26.5,0.263737343,0.465462183,4.999479345,-4.308577688,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,78.2375,28.375,0.69743995,0.457765368,1.73647971,-3.136701938,0,0,2,5,1,0,3,8,9,1
"Post-1980","6B",16,79.655,26.75,0.688292075,0.338342794,2.00001979,-2.384609608,0,0,2,0,2,0,3,8,10,2
"Post-1980","6B",17,78.1475,26.625,0.710507775,0.302116621,1.999867846,-2.073736749,0,0,2,0,3,0,3,8,11,3
"Post-1980","6B",18,73.85,29.5,0.24709964,0.250707666,1.999802262,-1.677308365,0,0,2,0,4,0,3,8,12,4
"Post-1980","6B",15,82.6025,23.375,0.69901735,0.586283842,3.775165296,-3.636448566,0,0,4,4,1,0,0,0,0,0
"Post-1980","6B",16,82.94,21.125,0.68867735,0.432797386,3.999781707,-3.426683769,0,0,4,0,2,0,0,0,0,0
"Post-1980","6B",17,82.3775,20,0.701870275,0.461870831,3.99937796,-2.812724533,0,0,4,0,3,0,0,0,0,0
"Post-1980","6B",18,80.8025,20.625,0.249209418,0.379120296,3.99955962,-3.269842677,0,0,4,0,4,0,0,0,0,0
"Post-1980","6B",15,88.475,21.75,0.704541325,0.165967722,0.98580955,-1.153951611,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,90.635,19.75,0.695876075,0.150468426,1.000068979,-0.867275726,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,91.04,19.625,0.715230075,0.114422838,1.000198303,-0.641618903,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,89.8025,20.625,0.277331193,0.12227021,0.999913827,-0.627195239,0,0,1,0,4,0,0,0,0,0
"Post-1980","6B",15,75.92,37.75,0,0.687548207,4.698507298,-5.426496799,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,73.445,40.75,0,0.559969491,5.92857824,-6.630796364,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",15,78.6425,52.75,0.691408275,0.750753191,5.118458964,-5.996015683,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,79.655,50.125,0.7089433,0.60434611,5.998736765,-4.646562876,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,80.06,47.75,0.70451085,0.581775009,6.0024398,-2.899714675,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",18,78.8225,50.125,0.239129058,0.527630673,5.990920215,-2.541452369,0,0,6,0,4,0,0,0,0,0
"Post-1980","6B",15,73.6925,72.75,0.700703175,0.693806889,4.504337554,-5.382950117,0,0,5,5,1,0,0,0,0,0
"Post-1980","6B",16,78.5075,60.875,0.686745675,0.556314619,5.004002793,-2.830372098,0,0,5,0,2,0,0,0,0,0
"Post-1980","6B",17,78.8225,57.25,0.7264535,0.489381702,5.003062942,-0.929694064,0,0,5,0,3,0,0,0,0,0
"Post-1980","6B",18,76.73,60.5,0.238800455,0.448969235,5.002232905,-0.566049017,0,0,5,0,4,0,0,0,0,0
"Post-1980","6B",15,71.06,39.75,0.7133589,0.545200934,4.030170889,-4.090939548,0,0,6,6,1,0,0,0,0,0
"Post-1980","6B",16,71.6225,39.625,0.71488535,0.534903091,5.376482791,-3.495770929,0,0,6,0,2,0,0,0,0,0
"Post-1980","6B",17,70.7225,39.375,0.696471025,0.502747416,5.570837309,-2.699380509,0,0,6,0,3,0,0,0,0,0
"Post-1980","6B",15,70.655,25.375,0.7030606,0.636212439,2.580095599,-1.965440264,0,0,5,8,1,0,3,5,6,1
"Post-1980","6B",15,80.6225,26,0.693063375,0.564881777,1.931707175,-3.849927203,0,0,3,7,1,0,4,6,7,1
"Post-1980","6B",16,79.16,27.875,0.70210325,0.400408056,2.996944529,-3.98548174,0,0,3,0,2,0,4,6,8,2
"Post-1980","6B",17,77.405,32.75,0.6898507,0.359051046,3.00021024,-3.612528295,0,0,3,0,3,0,4,6,9,3
"Post-1980","6B",18,75.7625,34.375,0.250779273,0.343753211,2.995241699,-3.269388999,0,0,3,0,4,0,4,6,10,4
"Post-1980","6B",15,81.365,23.25,0.69829715,0.144336058,0.988861696,-0.988824696,0,0,1,1,1,0,0,0,0,0
"Post-1980","6B",16,80.3975,24.625,0.691507,0.10573577,0.999865347,-0.917024631,0,0,1,0,2,0,0,0,0,0
"Post-1980","6B",17,78.8225,26.25,0.692097025,0.070982265,0.999952251,-0.873091429,0,0,1,0,3,0,0,0,0,0
"Post-1980","6B",18,76.1675,28.875,0.251177543,0.088727847,0.99999579,-0.893834848,0,0,1,0,4,0,0,0,0,0
