"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
2010,"2A",15,89.2175,57.125,0.68479705,0.838851346,3.797917119,-5.866831884,0,0.4059,5,5,1,0,0,0,0,0
2010,"2A",16,89.3975,59,0.694384975,0.713624474,5.005327872,-5.238336592,0,0.4059,5,0,2,0,0,0,0,0
2010,"2A",17,88.385,60.25,0.7124235,0.692934969,5.004918467,-1.983813932,0,0.4059,5,0,3,0,0,0,0,0
2010,"2A",18,84.83,67.875,0.248783873,0.602430462,4.830042521,1.374558562,0,0.2255,5,0,4,0,0,0,0,0
2010,"2A",19,81.7025,73.25,0,-0.128062501,0.158192905,6.722309576,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,90.635,45.875,0.71299615,0.638991973,4.073085282,-7.493808427,0.1224,0,5,6,1,0,1,4,5,1
2010,"2A",16,91.04,44.625,0.701907625,0.516481934,5.004248548,-4.868579016,0.1224,0,5,0,2,0,1,4,6,2
2010,"2A",17,89.8025,46.875,0.7039688,0.497379859,5.003609088,-2.629834181,0.1224,0,5,0,3,0,1,4,7,3
2010,"2A",18,87.1475,53.625,0.249638988,0.448070747,4.998950176,-1.191782371,0.068,0,5,0,4,0,1,4,8,4
2010,"2A",19,83.525,60.75,0,-0.134716845,0.179398403,4.228032145,0,0,0,-5,5,1,1,4,9,5
2010,"2A",15,91.04,39.75,0.7088568,0.243078627,1.942066754,-2.595165005,0,0,2,2,1,0,0,0,0,0
2010,"2A",16,90.365,40.25,0.705965925,0.174164961,2.001145249,-0.633890854,0,0,2,0,2,0,0,0,0,0
2010,"2A",17,89.3975,41.625,0.707435625,0.159578432,2.00064912,0.179037931,0,0,2,0,3,0,0,0,0,0
2010,"2A",18,88.385,43.875,0.27276451,0.146999825,2.000592185,0.316715688,0,0,2,0,4,0,0,0,0,0
2010,"2A",19,86.7425,46.875,0,-0.066025417,0.022632683,2.03571396,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,90.635,39.75,0.676678525,1.065598665,0.993825132,-0.443018934,0.7713,0.5463,1,1,1,0,0,0,0,0
2010,"2A",16,91.04,37.75,0.6968,1.022255152,1.000896237,0.985807365,0.7713,0.5463,1,0,2,0,0,0,0,0
2010,"2A",17,89.8025,38.25,0.69958275,1.051660544,1.000642401,1.448302666,0.7713,0.5463,1,0,3,0,0,0,0,0
2010,"2A",18,87.1475,51.5,0.259969213,0.653693096,1.000647229,1.509764318,0.4285,0.3035,1,0,4,0,0,0,0,0
2010,"2A",19,82.85,65.25,0,-0.013093854,0.014455446,1.546937804,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,88.655,48.75,0.6852014,0.95842952,2.525110652,-6.650162683,0.4716,0.2268,3,5,1,0,2,6,7,1
2010,"2A",16,86.4725,54.875,0.704925675,0.831320945,3.003812268,-3.327272705,0.4716,0.2268,3,0,2,0,2,6,8,2
2010,"2A",17,85.595,57.75,0.692988,0.832868125,3.003223578,-0.829525336,0.4716,0.2268,3,0,3,0,2,6,9,3
2010,"2A",18,84.7625,58.25,0.256952425,0.597699929,3.002277271,1.076968993,0.262,0.126,3,0,4,0,2,6,10,4
2010,"2A",19,81.545,62.125,0,-0.005273993,0.064678184,4.468052966,0,0,0,-3,5,1,2,6,11,5
2010,"2A",15,91.6025,40.75,0.7163244,0.463066326,0.942626664,-2.367309563,0,0.396,1,2,1,0,1,5,6,1
2010,"2A",16,90.7025,41.25,0.708151425,0.392067446,1.001326415,0.149970767,0,0.396,1,0,2,0,1,5,7,2
2010,"2A",17,87.485,55.125,0.71284165,0.380359208,1.001022282,1.285350374,0,0.396,1,0,3,0,1,5,8,3
2010,"2A",18,84.7625,63,0.247075685,0.255832053,1.000904461,1.846287738,0,0.22,1,0,4,0,1,5,9,4
2010,"2A",19,84.02,61.75,0,-0.004374349,0.013503584,2.456554403,0,0,0,-1,5,1,1,5,10,5
2010,"2A",15,87.8225,45.75,0.697139975,1.018471881,2.952310282,-8.844124054,0.4959,0,6,9,1,0,3,4,5,1
2010,"2A",16,87.6425,49.25,0.704409725,0.972913399,5.354808838,-9.937012759,0.4959,0,6,0,2,0,3,4,6,2
2010,"2A",17,86.7425,56.875,0.698631725,0.947464647,5.819411722,-7.680580079,0.4959,0,6,0,3,0,3,4,7,3
2010,"2A",18,85.325,62.25,0.266779873,0.733187287,5.320245569,-4.803435181,0.2755,0,6,0,4,0,3,4,8,4
2010,"2A",19,83.6825,65.5,0,-0.075454089,0.176342084,2.769114677,0,0,0,-6,5,1,3,4,9,5
2010,"2A",15,91.04,44.375,0.717619775,0.456878783,3.694925161,-4.781364771,0,0,4,4,1,0,0,0,0,0
2010,"2A",16,91.04,44,0.69204925,0.355009504,4.003706284,-3.018508709,0,0,4,0,2,0,0,0,0,0
2010,"2A",17,90.365,44,0.7009312,0.329857277,4.003035014,-1.388557693,0,0,4,0,3,0,0,0,0,0
2010,"2A",18,88.7225,44.625,0.255338995,0.310450473,4.002193488,-0.553220967,0,0,4,0,4,0,0,0,0,0
2010,"2A",19,84.83,61.875,0,-0.125170785,0.11582115,3.905229375,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,88.7225,41.25,0.71132405,1.262717707,0.995430925,-0.400385746,0.7641,0.8055,1,1,1,0,0,0,0,0
2010,"2A",16,88.655,41.375,0.713341825,1.226549697,1.001122047,1.334052963,0.7641,0.8055,1,0,2,0,0,0,0,0
2010,"2A",17,88.385,41.625,0.689677,1.304642194,1.000963726,2.083142766,0.7641,0.8055,1,0,3,0,0,0,0,0
2010,"2A",18,87.98,42,0.256621273,0.785536892,1.000611147,2.163845095,0.4245,0.4475,1,0,4,0,0,0,0,0
2010,"2A",19,86.7425,44.5,0,-0.007768989,0.013482328,2.690404448,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,89.6225,44.75,0.70623435,1.535967896,2.986402668,-7.302186967,0.7038,0.6417,6,8,1,0,2,8,9,1
2010,"2A",16,88.7225,45.75,0.694214075,1.506169492,4.898459932,-8.609520253,0.7038,0.6417,6,0,2,0,2,8,10,2
2010,"2A",17,86.7425,51.25,0.68997845,1.490780591,5.198408231,-5.668364268,0.7038,0.6417,6,0,3,0,2,8,11,3
2010,"2A",18,84.7625,57.5,0.248247125,1.048182717,4.733106532,-2.980431652,0.391,0.3565,6,0,4,0,2,8,12,4
2010,"2A",19,82.1075,62.75,0,-0.04037412,0.133448204,3.531995325,0,0,0,-6,5,1,2,8,13,5
2010,"2A",15,88.385,49.375,0.69696625,0.904591615,1.765527634,-8.981506678,0,0.6012,3,7,1,0,4,4,5,1
2010,"2A",16,87.98,53.875,0.697569025,0.751781649,3.004019243,-6.152710557,0,0.6012,3,0,2,0,4,4,6,2
2010,"2A",17,87.4175,56.25,0.6852074,0.739376874,3.004329745,-3.119261519,0,0.6012,3,0,3,0,4,4,7,3
2010,"2A",18,87.6425,53.875,0.259685588,0.546629423,3.003135739,-0.339795735,0,0.334,3,0,4,0,4,4,8,4
2010,"2A",19,84.83,60.125,0,0.029740891,0.059062487,3.781525413,0,0,0,-3,5,1,4,4,9,5
2010,"2A",15,86.2475,54.5,0.719422175,0.603935728,1.880182477,-3.225009321,0.3879,0,2,3,1,0,1,2,3,1
2010,"2A",16,80.87,64,0.6963975,0.535554935,2.00183391,-0.024948294,0.3879,0,2,0,2,0,1,2,4,2
2010,"2A",17,79.655,71.375,0.711554,0.541247068,2.001337574,1.46755789,0.3879,0,2,0,3,0,1,2,5,3
2010,"2A",18,78.8225,75.25,0.258317563,0.395191586,2.001401541,2.170450221,0.2155,0,2,0,4,0,1,2,6,4
2010,"2A",19,77.405,79.75,0,-0.015091706,0.009535924,3.625667353,0,0,0,-2,5,1,1,2,7,5
2010,"2A",15,89.8025,51.375,0.7063286,0.547209212,4.381222144,-5.766541161,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,88.385,54.625,0.697183125,0.424766903,5.004226856,-2.672929972,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,83.03,62.5,0.704669125,0.407179825,5.003035716,-0.003326141,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,80.6225,65.75,0.27055159,0.39391527,5.000394658,1.124706432,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,78.485,73.75,0,-0.145646197,0.179618433,6.300578362,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,91.94,43.375,0.7110899,0.735229,0.992413462,-0.746535729,0.7299,0.1188,1,1,1,0,0,0,0,0
2010,"2A",16,91.94,43.625,0.703644,0.698300677,1.000808817,0.569638333,0.7299,0.1188,1,0,2,0,0,0,0,0
2010,"2A",17,87.5525,54.625,0.697764725,0.741576693,1.000687985,1.054653525,0.7299,0.1188,1,0,3,0,0,0,0,0
2010,"2A",18,83.6825,62.25,0.28916456,0.494900649,1.000662869,1.276593082,0.4055,0.066,1,0,4,0,0,0,0,0
2010,"2A",19,80.465,69.875,0,-0.021416159,0.013837466,1.965772051,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,87.98,52.75,0.68050095,1.329790517,4.213539599,-5.37321605,0.8298,0.261,5,5,1,0,0,0,0,0
2010,"2A",16,89.8925,50.75,0.698298225,1.221123836,5.004403732,-2.243973285,0.8298,0.261,5,0,2,0,0,0,0,0
2010,"2A",17,84.1775,66.25,0.705158775,1.218406549,5.004141537,0.539573187,0.8298,0.261,5,0,3,0,0,0,0,0
2010,"2A",18,78.8225,82.875,0.243562368,0.945329164,4.92792383,1.741786587,0.461,0.145,5,0,4,0,0,0,0,0
2010,"2A",19,74.93,91.375,0,-0.125357731,0.161560871,6.499783051,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,77,88,0.68589585,1.10212002,2.656836051,-2.500360609,0,0.8919,6,6,1,0,4,3,4,1
2010,"2A",16,77,85.5,0.726841875,1.087277193,3.869903245,-0.742726948,0,0.8919,6,0,2,0,4,3,5,2
2010,"2A",17,77,86.5,0.7054647,1.084623354,4.17350767,2.216791884,0,0.8919,6,0,3,0,4,3,6,3
2010,"2A",18,76.325,88,0.251485758,0.758246008,3.811798221,4.669261592,0,0.4955,6,0,4,0,4,3,7,4
2010,"2A",19,76.595,88,0,-0.100928645,0.077763452,8.2525217,0,0,0,-6,5,1,4,3,8,5
2010,"2A",15,87.4175,65.375,0.700283675,0.270023712,1.941610995,-1.924138087,0.0108,0,2,2,1,0,0,0,0,0
2010,"2A",16,80.78,84.25,0.68901685,0.198166848,2.00184764,0.756062607,0.0108,0,2,0,2,0,0,0,0,0
2010,"2A",17,77.675,91.5,0.691981475,0.181064406,2.00124535,1.931316732,0.0108,0,2,0,3,0,0,0,0,0
2010,"2A",18,78.6425,86.875,0.265761703,0.16996523,2.001282726,2.223686474,0.006,0,2,0,4,0,0,0,0,0
2010,"2A",19,78.98,86.875,0,-0.055653468,0.011975301,3.230471741,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,82.0175,79.375,0.6888486,0.580077197,4.237825031,-5.489141513,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,80.2175,78,0.69259115,0.429052717,5.00442838,0.380726778,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,79.7225,80.125,0.71083595,0.408966286,5.002938537,3.481582123,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,78.4175,88.125,0.263397605,0.448098316,4.990106355,4.205310071,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,78.08,90,0,-0.161000219,0.183714532,8.172871021,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,91.04,49.375,0.6897166,1.070444134,3.392876481,-10.3644571,0.2376,0.3888,6,9,1,0,3,3,4,1
2010,"2A",16,91.04,47.75,0.71266285,1.000109833,5.773268442,-8.449052542,0.2376,0.3888,6,0,2,0,3,3,5,2
2010,"2A",17,91.04,45.75,0.690475125,0.963836611,5.961846041,-2.926814892,0.2376,0.3888,6,0,3,0,3,3,6,3
2010,"2A",18,89.8025,49.375,0.258205525,0.748307673,5.715437853,-0.990574937,0.132,0.216,6,0,4,0,3,3,7,4
2010,"2A",19,88.385,53.875,0,-0.131145144,0.218574999,5.20008909,0,0,0,-6,5,1,3,3,8,5
2010,"2A",15,78.5525,85.75,0.709273425,1.405491655,2.763160265,-2.219662073,0.8154,0.5562,3,3,1,0,0,0,0,0
2010,"2A",16,76.595,90.25,0.697751975,1.344919424,3.004282633,2.482038842,0.8154,0.5562,3,0,2,0,0,0,0,0
2010,"2A",17,77.675,87.375,0.707001875,1.367012807,3.003306261,5.555753086,0.8154,0.5562,3,0,3,0,0,0,0,0
2010,"2A",18,78.08,85.75,0.26101901,0.920004616,3.002667458,6.985076436,0.453,0.309,3,0,4,0,0,0,0,0
2010,"2A",19,78.08,86.25,0,-0.040166652,0.065733408,8.232956437,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,90.635,45.125,0.704950375,0.544067097,1.856024188,-3.96034826,0,0.3393,2,3,1,0,1,3,4,1
2010,"2A",16,91.04,44.625,0.705311775,0.441954728,2.002463731,-0.816875273,0,0.3393,2,0,2,0,1,3,5,2
2010,"2A",17,88.565,52.5,0.703186475,0.427337494,2.001985366,0.462393704,0,0.3393,2,0,3,0,1,3,6,3
2010,"2A",18,85.73,59.5,0.266613737,0.317392659,2.001456837,1.4629121,0,0.1885,2,0,4,0,1,3,7,4
2010,"2A",19,83.6825,64.75,0,-0.030684026,0.016624065,2.935431085,0,0,0,-2,5,1,1,3,8,5
2010,"2A",15,82.85,68.25,0,0.491563827,2.782242297,-3.573443641,0.1386,0,3,3,1,0,3,3,4,1
2010,"2A",16,80.96,70.875,0,0.388680295,3.002668536,-0.789315138,0.1386,0,3,0,2,0,3,3,5,2
2010,"2A",17,79.7225,73.25,0,0.366386728,3.002007534,0.535681081,0.1386,0,3,0,3,0,3,3,6,3
2010,"2A",18,78.4175,72.125,0,0.308140144,3.00169991,0.950596491,0.077,0,3,0,4,0,3,3,7,4
2010,"2A",19,78.08,72.875,0,-0.070467465,0.067966713,3.576072436,0,0,0,-3,5,1,3,3,8,5
2010,"2A",15,79.3175,75.875,0.685736,0.256834995,1.93985633,-1.857106416,0,0,2,2,1,0,0,0,0,0
2010,"2A",16,81.2975,64,0.670818375,0.178559165,2.001263342,0.482098952,0,0,2,0,2,0,0,0,0,0
2010,"2A",17,82.6025,58.625,0.69873405,0.16204762,2.000665899,1.077373287,0,0,2,0,3,0,0,0,0,0
2010,"2A",18,82.94,56.5,0.25222408,0.149773009,2.000672427,1.038620956,0,0,2,0,4,0,0,0,0,0
2010,"2A",19,80.465,65.625,0,-0.059928468,0.016768116,2.653262644,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,86.27,57,0.6909123,0.828021243,2.800173451,-2.876454918,0.2403,0.405,3,3,1,0,0,0,0,0
2010,"2A",16,87.08,58.25,0.700025775,0.726487369,3.002817645,0.706313053,0.2403,0.405,3,0,2,0,0,0,0,0
2010,"2A",17,85.1675,61.5,0.70043685,0.716757097,3.00267973,2.325436988,0.2403,0.405,3,0,3,0,0,0,0,0
2010,"2A",18,84.5825,63,0.26365136,0.516924703,3.002002959,2.773150792,0.1335,0.225,3,0,4,0,0,0,0,0
2010,"2A",19,83.6825,65.5,0,-0.071011516,0.071043955,4.727942375,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,87.08,55.75,0.693031,1.261529056,4.247133449,-5.483865136,0.3528,0.594,6,6,1,0,0,0,0,0
2010,"2A",16,87.08,55,0.701650975,1.230346489,5.701460745,-4.269421394,0.3528,0.594,6,0,2,0,0,0,0,0
2010,"2A",17,86.405,57.5,0.696361175,1.204091369,5.886809508,-1.861902149,0.3528,0.594,6,0,3,0,0,0,0,0
2010,"2A",18,84.7625,61.5,0.26484703,0.881844904,5.533419619,-0.19641344,0.196,0.33,6,0,4,0,0,0,0,0
2010,"2A",19,82.7825,65.5,0,-0.152162609,0.196957543,5.780256564,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,88.655,58.25,0.697047825,0.688043796,1.933849463,-1.70863453,0,0.6138,2,2,1,0,0,0,0,0
2010,"2A",16,89.06,57.75,0.693748525,0.622297111,2.003318983,0.397697685,0,0.6138,2,0,2,0,0,0,0,0
2010,"2A",17,87.1475,62,0.69589555,0.607554632,2.002478603,1.926006318,0,0.6138,2,0,3,0,0,0,0,0
2010,"2A",18,86,66.25,0.252891235,0.416221596,2.001704751,2.821784028,0,0.341,2,0,4,0,0,0,0,0
2010,"2A",19,84.7625,71.375,0,-0.047621384,0.020292003,3.671447636,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,80.6225,62.75,0.695933975,0.976556605,2.243408398,-7.327999838,0.7011,0,3,6,1,0,3,5,6,1
2010,"2A",16,80.3975,63.25,0.695154125,0.853194001,3.003827393,-3.594443439,0.7011,0,3,0,2,0,3,5,7,2
2010,"2A",17,79.385,69,0.675973275,0.852615319,3.002955225,-0.447223533,0.7011,0,3,0,3,0,3,5,8,3
2010,"2A",18,77.7425,73.25,0.257225825,0.651957982,3.00267084,0.751373075,0.3895,0,3,0,4,0,3,5,9,4
2010,"2A",19,75.7625,79,0,0.023441525,0.05467601,4.418915286,0,0,0,-3,5,1,3,5,10,5
2010,"2A",15,86.27,46,0.697966075,0.530686722,4.177759149,-5.19388651,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,88.3175,41.625,0.692526525,0.412652902,5.002931046,-4.521466988,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,87.8225,47.75,0.695648225,0.397497684,5.002457636,-2.174245458,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,85.1675,59.25,0.24803871,0.40262255,4.993362343,-1.394767714,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,82.1075,65.5,0,-0.136619711,0.178682784,3.620972258,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,89.2175,45.5,0.675927775,1.358222101,2.634663507,-4.803086201,0.8361,0.4095,3,4,1,0,1,8,9,1
2010,"2A",16,89.3975,44.625,0.711054475,1.242363321,3.003361401,-2.227709474,0.8361,0.4095,3,0,2,0,1,8,10,2
2010,"2A",17,89.06,44.375,0.70466125,1.218383555,3.002862288,0.519540365,0.8361,0.4095,3,0,3,0,1,8,11,3
2010,"2A",18,88.385,44.625,0.264358515,0.805566365,3.001977384,1.463065945,0.4645,0.2275,3,0,4,0,1,8,12,4
2010,"2A",19,86.0675,46.875,0,-0.020295856,0.067114392,4.315382033,0,0,0,-3,5,1,1,8,13,5
2010,"2A",15,91.94,36.375,0.690204725,0.902911739,2.824021228,-3.281549474,0.4041,0.3492,3,3,1,0,0,0,0,0
2010,"2A",16,90.7025,37.25,0.690002375,0.812488849,3.002411988,-1.106820943,0.4041,0.3492,3,0,2,0,0,0,0,0
2010,"2A",17,88.7225,41.125,0.70340535,0.825747331,3.001561325,0.295872993,0.4041,0.3492,3,0,3,0,0,0,0,0
2010,"2A",18,87.4175,44.25,0.269997738,0.58062507,3.001117804,0.779008481,0.2245,0.194,3,0,4,0,0,0,0,0
2010,"2A",19,85.73,48.75,0,-0.052097096,0.065623961,3.484559389,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,90.635,36.25,0.692076525,0.736261887,3.581263424,-4.787618301,0,0.4482,4,4,1,0,0,0,0,0
2010,"2A",16,91.6025,34.5,0.70341625,0.644141238,4.002736638,-3.921708279,0,0.4482,4,0,2,0,0,0,0,0
2010,"2A",17,90.7025,35.5,0.7078003,0.631980761,4.002031035,-1.979010961,0,0.4482,4,0,3,0,0,0,0,0
2010,"2A",18,88.7225,43.25,0.23649023,0.48082619,4.001608371,-1.179779753,0,0.249,4,0,4,0,0,0,0,0
2010,"2A",19,86.0675,53.25,0,-0.109656133,0.115218774,2.731753914,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,93.02,33,0.69564245,0.664712164,2.85799496,-3.743125158,0.396,0,3,3,1,0,0,0,0,0
2010,"2A",16,91.7825,33.625,0.713861225,0.559751121,3.001482189,-1.598434605,0.396,0,3,0,2,0,0,0,0,0
2010,"2A",17,91.6025,35.875,0.701713525,0.550162866,3.000954936,-0.408948945,0.396,0,3,0,3,0,0,0,0,0
2010,"2A",18,90.14,39.5,0.238105468,0.409645325,3.000899384,-0.109770258,0.22,0,3,0,4,0,0,0,0,0
2010,"2A",19,88.385,41.625,0,-0.071972837,0.070223887,2.772693347,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,93.0875,50,0.720686875,0.214923398,0.91010698,-3.72140665,0,0,1,3,1,0,2,1,2,1
2010,"2A",16,88.9025,60.375,0.703500875,0.105067135,1.001604876,-0.986123517,0,0,1,0,2,0,2,1,3,2
2010,"2A",17,87.08,63,0.705545775,0.087793533,1.000772131,0.312992939,0,0,1,0,3,0,2,1,4,3
2010,"2A",18,84.4925,68.625,0.25402735,0.079577717,1.000612406,0.659986807,0,0,1,0,4,0,2,1,5,4
2010,"2A",19,83.615,68.875,0,-0.033390649,0.015304129,1.424648011,0,0,0,-1,5,1,2,1,6,5
2010,"2A",15,85.73,64.625,0.718758575,1.43759695,2.369952483,-6.080267047,0.7083,0.6093,3,5,1,0,2,8,9,1
2010,"2A",16,84.3575,62.375,0.71291205,1.298915871,3.004116236,0.316693573,0.7083,0.6093,3,0,2,0,2,8,10,2
2010,"2A",17,85.9325,59,0.717004625,1.282601005,3.003644617,3.512364639,0.7083,0.6093,3,0,3,0,2,8,11,3
2010,"2A",18,87.08,61.5,0.26343293,0.861207424,3.002833753,4.052976442,0.3935,0.3385,3,0,4,0,2,8,12,4
2010,"2A",19,84.4925,68.625,0,0.014424933,0.07008088,6.222690144,0,0,0,-3,5,1,2,8,13,5
2010,"2A",15,89.15,60.125,0.704520875,0.943057874,1.937290182,-1.713226536,0.6012,0.2628,2,2,1,0,0,0,0,0
2010,"2A",16,91.04,53.5,0.703999825,0.846391488,2.002805216,0.405781471,0.6012,0.2628,2,0,2,0,0,0,0,0
2010,"2A",17,91.04,52,0.691153975,0.829323266,2.0016906,2.090066344,0.6012,0.2628,2,0,3,0,0,0,0,0
2010,"2A",18,88.565,57.625,0.258153888,0.563496484,2.001867979,2.466229798,0.334,0.146,2,0,4,0,0,0,0,0
2010,"2A",19,86.405,63.5,0,-0.029573969,0.022951299,3.600736998,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,84.6725,71.5,0.708018025,0.59958518,4.282076247,-5.477982674,0,0.036,5,5,1,0,0,0,0,0
2010,"2A",16,83.2775,75.875,0.680372125,0.458798256,5.004974861,-0.971156117,0,0.036,5,0,2,0,0,0,0,0
2010,"2A",17,80.87,79,0.701081775,0.437083131,5.004142603,1.993717465,0,0.036,5,0,3,0,0,0,0,0
2010,"2A",18,80.8925,80.125,0.271018745,0.455423039,4.989202966,3.26648591,0,0.02,5,0,4,0,0,0,0,0
2010,"2A",19,82.04,77.75,0,-0.163018735,0.176659446,7.605824168,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,90.7025,56,0.6862837,0.688014825,4.621913344,-9.112605379,0.036,0,6,7,1,0,1,4,5,1
2010,"2A",16,88.7225,63.375,0.704871875,0.5443089,6.002455025,-7.504543545,0.036,0,6,0,2,0,1,4,6,2
2010,"2A",17,87.98,66,0.71093255,0.519850462,6.005464009,-2.574581312,0.036,0,6,0,3,0,1,4,7,3
2010,"2A",18,85.505,66.625,0.261848068,0.537329829,5.911354331,-0.430006453,0.02,0,6,0,4,0,1,4,8,4
2010,"2A",19,82.7825,73.25,0,-0.181261102,0.257453272,6.446467138,0,0,0,-6,5,1,1,4,9,5
2010,"2A",15,91.1975,54.75,0.70975055,0.256310738,1.947809175,-2.210056794,0,0,2,2,1,0,0,0,0,0
2010,"2A",16,89.465,58.375,0.719138325,0.178813988,2.001614261,0.300363525,0,0,2,0,2,0,0,0,0,0
2010,"2A",17,87.98,65.375,0.712617975,0.162623096,2.001190228,1.166420219,0,0,2,0,3,0,0,0,0,0
2010,"2A",18,84.2675,67.375,0.251879443,0.150630236,2.001043537,1.410704146,0,0,2,0,4,0,0,0,0,0
2010,"2A",19,79.565,76.375,0,-0.077278089,0.024026301,2.898791437,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,89.1275,59.125,0.712906425,0.799533682,4.294403142,-6.5196848,0.1368,0.1764,5,5,1,0,0,0,0,0
2010,"2A",16,87.4175,62.25,0.706052925,0.659562334,5.005318702,-4.207288793,0.1368,0.1764,5,0,2,0,0,0,0,0
2010,"2A",17,87.08,64.25,0.70047935,0.647273626,5.004186903,0.192488224,0.1368,0.1764,5,0,3,0,0,0,0,0
2010,"2A",18,80.78,75.625,0.276476265,0.559637436,4.997959347,2.450142579,0.076,0.098,5,0,4,0,0,0,0,0
2010,"2A",19,79.475,82,0,-0.166821162,0.17678955,7.379744542,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,89.06,58.25,0.6981375,0.561931325,0.993294241,-0.750337866,0.3456,0.2655,1,1,1,0,1,2,3,1
2010,"2A",16,87.8225,64.625,0.69865545,0.551433442,1.001153405,0.994021694,0.3456,0.2655,1,0,2,0,1,2,4,2
2010,"2A",17,87.6425,64.875,0.701081625,0.560275833,1.000897021,1.681244358,0.3456,0.2655,1,0,3,0,1,2,5,3
2010,"2A",18,87.98,63,0.28247814,0.353496033,1.000726332,1.804437983,0.192,0.1475,1,0,4,0,1,2,6,4
2010,"2A",19,85.505,69.875,0,-0.035101412,0.014632977,2.073150788,0,0,0,-1,5,1,1,2,7,5
2010,"2A",15,87.1475,57.125,0.709602125,0.588071575,1.733570357,-5.024129022,0,0.3168,2,4,1,0,2,7,8,1
2010,"2A",16,87.2375,60.25,0.705534325,0.463102961,2.003100518,-0.073393512,0,0.3168,2,0,2,0,2,7,9,2
2010,"2A",17,86.7425,64.75,0.683638075,0.448691683,2.002531945,1.376212378,0,0.3168,2,0,3,0,2,7,10,3
2010,"2A",18,82.85,76.375,0.257946543,0.3494707,2.002123094,2.909882193,0,0.176,2,0,4,0,2,7,11,4
2010,"2A",19,79.7225,80.125,0,0.01330666,0.010437686,4.411047899,0,0,0,-2,5,1,2,7,12,5
2010,"2A",15,86.495,70.75,0.7073071,0.844927155,4.207325704,-5.499287154,0.3375,0,5,5,1,0,0,0,0,0
2010,"2A",16,88.655,61.25,0.71016015,0.685119488,5.005014392,-0.702120597,0.3375,0,5,0,2,0,0,0,0,0
2010,"2A",17,88.385,59.125,0.700837275,0.679160404,5.003742401,2.107292638,0.3375,0,5,0,3,0,0,0,0,0
2010,"2A",18,88.655,61,0.25942079,0.554861842,5.003072869,2.842865963,0.1875,0,5,0,4,0,0,0,0,0
2010,"2A",19,87.8225,65.375,0,-0.151482344,0.193159995,7.016828525,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,92.345,56,0.70490465,0.556659601,2.15571862,-11.04018969,0,0,3,7,1,0,4,7,8,1
2010,"2A",16,91.94,53.5,0.700507575,0.387955,3.005111903,-3.725389827,0,0,3,0,2,0,4,7,9,2
2010,"2A",17,91.3775,52,0.726366725,0.346068738,3.003253054,0.857098345,0,0,3,0,3,0,4,7,10,3
2010,"2A",18,90.365,54.5,0.26558634,0.329731963,3.002642933,2.131987032,0,0,3,0,4,0,4,7,11,4
2010,"2A",19,88.7225,55.375,0,0.020671405,0.071534547,4.977336934,0,0,0,-3,5,1,4,7,12,5
2010,"2A",15,85.82,74.875,0.694820275,1.116934728,4.416555618,-5.861137472,0.0801,0.5805,6,6,1,0,0,0,0,0
2010,"2A",16,80.96,87.25,0.70690765,1.07647215,5.860774456,-2.188926006,0.0801,0.5805,6,0,2,0,0,0,0,0
2010,"2A",17,83.435,81.875,0.69266455,1.054902428,5.923743626,1.584261722,0.0801,0.5805,6,0,3,0,0,0,0,0
2010,"2A",18,83.12,83.125,0.262765303,0.819356492,5.546854326,3.479603722,0.0445,0.3225,6,0,4,0,0,0,0,0
2010,"2A",19,81.365,83.125,0,-0.148859685,0.208453,8.819828073,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,91.6025,42.125,0.6913479,1.001464842,0.993986407,-0.175566393,0.6309,0.6057,1,1,1,0,0,0,0,0
2010,"2A",16,91.3775,46.625,0.699444,0.99025461,1.001211667,1.478333663,0.6309,0.6057,1,0,2,0,0,0,0,0
2010,"2A",17,90.365,55,0.70374195,1.015564653,1.001179105,2.354868762,0.6309,0.6057,1,0,3,0,0,0,0,0
2010,"2A",18,83.0975,71.125,0.278568293,0.622683223,1.000947422,2.697219179,0.3505,0.3365,1,0,4,0,0,0,0,0
2010,"2A",19,79.655,77.125,0,-0.016215767,0.014304805,2.833025036,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,89.06,63.75,0.668332275,0.239460171,0.992854399,-0.209147687,0,0.1737,1,1,1,0,0,0,0,0
2010,"2A",16,89.6225,64.875,0.70002825,0.214620557,1.001116398,1.186551234,0,0.1737,1,0,2,0,0,0,0,0
2010,"2A",17,89.96,63.5,0.7080163,0.206754802,1.000869428,1.607301822,0,0.1737,1,0,3,0,0,0,0,0
2010,"2A",18,88.16,63.875,0.254636763,0.151440462,1.000707815,1.616262065,0,0.0965,1,0,4,0,0,0,0,0
2010,"2A",19,86.405,66.25,0,-0.029619254,0.014875705,2.164217971,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,87.6425,67.5,0,0.992145868,2.581756826,-10.48059605,0.459,0,5,8,1,0,3,4,5,1
2010,"2A",16,87.98,66,0,0.928645656,4.904429034,-10.48394392,0.459,0,5,0,2,0,3,4,6,2
2010,"2A",17,87.4175,68.5,0,0.868594861,4.995286778,-6.058132138,0.459,0,5,0,3,0,3,4,7,3
2010,"2A",18,86.405,71.25,0,0.745735827,4.837574825,-3.708736093,0.255,0,5,0,4,0,3,4,8,4
2010,"2A",19,85.325,72,0,-0.07380749,0.169725322,2.650278815,0,0,0,-5,5,1,3,4,9,5
2010,"2A",15,89.06,63.75,0.674686125,0.119292338,0.991636702,-0.586249564,0,0,1,1,1,0,0,0,0,0
2010,"2A",16,87.1475,64.25,0.70211545,0.096311326,1.000751856,0.621365763,0,0,1,0,2,0,0,0,0,0
2010,"2A",17,86,65,0.69776,0.087064326,1.00047188,0.866582848,0,0,1,0,3,0,0,0,0,0
2010,"2A",18,86.675,66.875,0.255197808,0.080611355,1.000572206,0.859541776,0,0,1,0,4,0,0,0,0,0
2010,"2A",19,85.73,70.5,0,-0.031973647,0.015337232,1.299898944,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,91.94,53.25,0.714405425,0.97793044,2.804203831,-3.123479192,0.0459,0.8028,3,3,1,0,0,0,0,0
2010,"2A",16,90.14,55.875,0.698528075,0.872557428,3.003863173,1.700779102,0.0459,0.8028,3,0,2,0,0,0,0,0
2010,"2A",17,89.06,62,0.7203304,0.857686651,3.00357652,3.875382908,0.0459,0.8028,3,0,3,0,0,0,0,0
2010,"2A",18,87.8225,63.75,0.265941628,0.597457203,3.002295115,4.61232262,0.0255,0.446,3,0,4,0,0,0,0,0
2010,"2A",19,86.405,65.5,0,-0.07652809,0.080433067,5.943370306,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,94.2575,42.75,0.692818125,1.522502952,3.53596579,-4.588028524,0.5976,0.8766,4,4,1,0,2,2,3,1
2010,"2A",16,94.325,43.375,0.6978371,1.412188566,4.004619751,-1.172293617,0.5976,0.8766,4,0,2,0,2,2,4,2
2010,"2A",17,92.12,51,0.688382825,1.409153317,4.00374911,2.620239592,0.5976,0.8766,4,0,3,0,2,2,5,3
2010,"2A",18,89.8025,57.125,0.25184725,0.966197956,4.003295502,3.752026196,0.332,0.487,4,0,4,0,2,2,6,4
2010,"2A",19,88.385,60.25,0,-0.104232078,0.12771981,6.82205388,0,0,0,-4,5,1,2,2,7,5
2010,"2A",15,89.3975,59.875,0.692373925,0.809458829,2.792726082,-3.401644679,0,0.6102,3,3,1,0,0,0,0,0
2010,"2A",16,89.06,59.75,0.689549375,0.707949337,3.004596532,-0.092246567,0,0.6102,3,0,2,0,0,0,0,0
2010,"2A",17,88.385,63.375,0.7044224,0.688729139,3.003897792,2.089959811,0,0.6102,3,0,3,0,0,0,0,0
2010,"2A",18,87.98,64.125,0.25003678,0.500626951,3.002977916,2.636957691,0,0.339,3,0,4,0,0,0,0,0
2010,"2A",19,86.7425,68.625,0,-0.067846368,0.07501061,4.637515173,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,77.405,86.875,0.706781425,0.110306322,0.993479095,-0.605518245,0.0036,0,1,1,1,0,0,0,0,0
2010,"2A",16,78.2375,86.125,0.6989068,0.087592537,1.000737466,0.590665883,0.0036,0,1,0,2,0,0,0,0,0
2010,"2A",17,80.8925,81.25,0.710090125,0.080387434,1.000495731,0.858087513,0.0036,0,1,0,3,0,0,0,0,0
2010,"2A",18,82.04,77.75,0.26929938,0.072635626,1.000564196,0.876097878,0.002,0,1,0,4,0,0,0,0,0
2010,"2A",19,79.565,85.125,0,-0.038255132,0.013651607,1.450087078,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,73.7825,82.125,0.690626225,0.562900699,4.409919996,-5.22640246,0,0,6,6,1,0,0,0,0,0
2010,"2A",16,74.2775,82.875,0.69619825,0.520780358,5.906321519,-3.399920409,0,0,6,0,2,0,0,0,0,0
2010,"2A",17,75.02,87.75,0.7017775,0.487493964,6.004637455,-0.381956807,0,0,6,0,3,0,0,0,0,0
2010,"2A",18,75.02,90,0.259331933,0.476988524,5.794517445,2.92399151,0,0,6,0,4,0,0,0,0,0
2010,"2A",19,75.02,88.75,0,-0.19356288,0.230254684,9.308573967,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,76.5275,87.25,0.723769825,1.359955051,3.388841158,-7.577779574,0.8226,0.2151,5,7,1,0,2,1,2,1
2010,"2A",16,79.3175,81.25,0.712716025,1.268656587,5.005696762,-3.228127968,0.8226,0.2151,5,0,2,0,2,1,3,2
2010,"2A",17,79.385,82.75,0.68908165,1.236505421,5.005073529,0.30464459,0.8226,0.2151,5,0,3,0,2,1,4,3
2010,"2A",18,78.4175,86.25,0.247717805,0.955769639,4.855794804,2.335092396,0.457,0.1195,5,0,4,0,2,1,5,4
2010,"2A",19,77.405,88.875,0,-0.128032686,0.156309226,7.224570118,0,0,0,-5,5,1,2,1,6,5
2010,"2A",15,75.4925,93.625,0.6898029,1.284106526,0.842264362,-9.283082266,0.252,0.8109,6,10,1,0,4,7,8,1
2010,"2A",16,74.615,91.5,0.692632225,1.259457272,3.075858809,-7.41998436,0.252,0.8109,6,0,2,0,4,7,9,2
2010,"2A",17,77.495,83.125,0.695827175,1.288751987,3.881576341,-2.334843303,0.252,0.8109,6,0,3,0,4,7,10,3
2010,"2A",18,78.98,82.75,0.264670423,0.932504382,3.78398086,1.877972781,0.14,0.4505,6,0,4,0,4,7,11,4
2010,"2A",19,79.655,85,0,0.006483186,0.073252182,6.793175838,0,0,0,-6,5,1,4,7,12,5
2010,"2A",15,91.7825,52.625,0.7249419,0.854477006,2.97183501,-7.77691482,0,0.4518,4,6,1,0,2,7,8,1
2010,"2A",16,91.04,56,0.6978971,0.714358716,4.005331483,-2.402459057,0,0.4518,4,0,2,0,2,7,9,2
2010,"2A",17,91.04,56,0.706602125,0.694474464,4.004064555,2.539760904,0,0.4518,4,0,3,0,2,7,10,3
2010,"2A",18,90.365,57.25,0.253242168,0.571726737,3.999060567,4.120731013,0,0.251,4,0,4,0,2,7,11,4
2010,"2A",19,86.81,62.375,0,-0.061611985,0.11790681,7.725258978,0,0,0,-4,5,1,2,7,12,5
2010,"2A",15,95,47.25,0.7165211,0.699130709,4.939933341,-7.154033761,0.0693,0,6,6,1,0,0,0,0,0
2010,"2A",16,94.325,48.625,0.714933175,0.551809725,6.006083812,-5.095160251,0.0693,0,6,0,2,0,0,0,0,0
2010,"2A",17,92.6825,50.875,0.69827975,0.528671724,6.005106192,-1.773034122,0.0693,0,6,0,3,0,0,0,0,0
2010,"2A",18,91.3775,57.625,0.24369829,0.516209823,5.968011004,-0.469472617,0.0385,0,6,0,4,0,0,0,0,0
2010,"2A",19,88.565,56,0,-0.187625869,0.289856606,5.908101476,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,93.92,46.75,0.70395155,0.452156777,2.654961658,-6.969353072,0,0,3,5,1,0,2,5,6,1
2010,"2A",16,95.27,44.125,0.706709125,0.30784912,3.003826479,-1.758613834,0,0,3,0,2,0,2,5,7,2
2010,"2A",17,93.4925,49.875,0.71688765,0.285803122,3.002535847,1.072516791,0,0,3,0,3,0,2,5,8,3
2010,"2A",18,88.2275,58.375,0.260732883,0.270317771,3.002482238,1.514556462,0,0,3,0,4,0,2,5,9,4
2010,"2A",19,85.325,62.25,0,-0.05642864,0.075795728,4.2089561,0,0,0,-3,5,1,2,5,10,5
2010,"2A",15,80.3075,78,0.68955875,1.062133172,4.336770488,-7.225157199,0.5193,0.0369,6,7,1,0,2,1,2,1
2010,"2A",16,78.08,87,0.69562825,1.008644583,5.906496944,-6.471113881,0.5193,0.0369,6,0,2,0,2,1,3,2
2010,"2A",17,78.6425,83.875,0.7133685,0.92168824,6.005654042,-2.967759678,0.5193,0.0369,6,0,3,0,2,1,4,3
2010,"2A",18,80.8925,78.875,0.253948405,0.762501348,5.897463303,-0.494400226,0.2885,0.0205,6,0,4,0,2,1,5,4
2010,"2A",19,82.6025,72.625,0,-0.170819141,0.257642793,6.666053388,0,0,0,-6,5,1,2,1,6,5
2010,"2A",15,95,45.875,0.699307,0.621516281,1.888114973,-3.99799768,0.1251,0.2988,2,3,1,0,1,6,7,1
2010,"2A",16,96.2375,44.625,0.681561525,0.517277008,2.002792483,-0.0563947,0.1251,0.2988,2,0,2,0,1,6,8,2
2010,"2A",17,92.5925,50.625,0.7171351,0.50919665,2.001797606,1.973228487,0.1251,0.2988,2,0,3,0,1,6,9,3
2010,"2A",18,88.16,59.625,0.250547863,0.360863021,2.001429089,2.550417183,0.0695,0.166,2,0,4,0,1,6,10,4
2010,"2A",19,81.455,71.125,0,-0.040182329,0.019182692,3.558405322,0,0,0,-2,5,1,1,6,11,5
2010,"2A",15,80.96,75.125,0.723182875,0.92248009,2.73909356,-2.30530269,0,0.7551,3,3,1,0,0,0,0,0
2010,"2A",16,79.16,85.125,0.7066526,0.810670167,3.004052745,2.757434325,0,0.7551,3,0,2,0,0,0,0,0
2010,"2A",17,79.3175,88.125,0.6845116,0.800532061,3.003855249,4.537475839,0,0.7551,3,0,3,0,0,0,0,0
2010,"2A",18,80.6225,82,0.28082053,0.56848939,3.002860822,5.288062331,0,0.4195,3,0,4,0,0,0,0,0
2010,"2A",19,79.7225,84.625,0,-0.063275022,0.071968194,6.739638191,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,89.3975,62.125,0.6783161,0.657548963,4.808230112,-7.142832834,0.0072,0,6,6,1,0,0,0,0,0
2010,"2A",16,89.06,61,0.694705825,0.503216507,6.005825081,-2.131468352,0.0072,0,6,0,2,0,0,0,0,0
2010,"2A",17,88.385,59.75,0.694268375,0.47563122,6.004721355,0.757388192,0.0072,0,6,0,3,0,0,0,0,0
2010,"2A",18,87.98,60.25,0.250834903,0.493644226,5.958350392,1.934389931,0.004,0,6,0,4,0,0,0,0,0
2010,"2A",19,84.2675,62.25,0,-0.202630891,0.278262466,8.287602156,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,89.6225,62.125,0.69887055,0.563800754,4.463995448,-6.693919317,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,89.96,59,0.6930292,0.428432317,5.004651794,-1.279948659,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,88.7225,59.125,0.723422675,0.402921683,5.003205861,1.737218804,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,86.7425,63.5,0.24951497,0.375981602,5.003026138,2.27410992,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,84.7625,68.125,0,-0.192345113,0.201942882,6.599304977,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,84.4475,65.875,0.67610825,1.234144163,3.580140567,-4.695295933,0.7092,0.2997,4,4,1,0,0,0,0,0
2010,"2A",16,87.08,62.25,0.71508925,1.083516708,4.004417875,-1.510696306,0.7092,0.2997,4,0,2,0,0,0,0,0
2010,"2A",17,83.93,71.75,0.682338,1.165107302,4.003829067,1.59980076,0.7092,0.2997,4,0,3,0,0,0,0,0
2010,"2A",18,80.1275,82,0.245875488,0.841230691,4.003270825,2.783363585,0.394,0.1665,4,0,4,0,0,0,0,0
2010,"2A",19,80.2175,85,0,-0.117867544,0.114717714,6.673147907,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,86.675,66.875,0.687679525,1.079470817,4.274904274,-6.029809885,0.4806,0.2106,5,5,1,0,0,0,0,0
2010,"2A",16,85.73,71.25,0.70239605,0.949865606,5.005241568,-0.313116609,0.4806,0.2106,5,0,2,0,0,0,0,0
2010,"2A",17,85.595,68.75,0.6727867,0.951641781,5.003882634,3.553510684,0.4806,0.2106,5,0,3,0,0,0,0,0
2010,"2A",18,86,66.25,0.250906298,0.731027229,5.002137526,4.166423665,0.267,0.117,5,0,4,0,0,0,0,0
2010,"2A",19,84.7625,70.125,0,-0.16299423,0.191940748,8.143979446,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,78.08,93,0.7065954,0.735862766,4.050000961,-4.627717736,0,0.2007,5,5,1,0,0,0,0,0
2010,"2A",16,79.88,89.875,0.714797225,0.596261306,5.003850398,-1.277847583,0,0.2007,5,0,2,0,0,0,0,0
2010,"2A",17,80.96,88,0.678876575,0.570013526,5.004743189,3.438855293,0,0.2007,5,0,3,0,0,0,0,0
2010,"2A",18,79.16,89.25,0.238994805,0.548746684,4.91548778,5.80475823,0,0.1115,5,0,4,0,0,0,0,0
2010,"2A",19,79.3175,85,0,-0.161592912,0.173535837,9.857051286,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,92.84,49,0.71718755,0.876774306,1.94771846,-2.207791558,0.8406,0,2,2,1,0,1,2,3,1
2010,"2A",16,92.84,50.25,0.6884576,0.825964846,2.001866972,0.431705557,0.8406,0,2,0,2,0,1,2,4,2
2010,"2A",17,92.165,51.625,0.68137285,0.822867947,2.001350017,1.542826503,0.8406,0,2,0,3,0,1,2,5,3
2010,"2A",18,89.96,56.375,0.26288438,0.555291333,2.001294458,1.864080774,0.467,0,2,0,4,0,1,2,6,4
2010,"2A",19,87.6425,58.375,0,-0.046715956,0.023665087,3.037181549,0,0,0,-2,5,1,1,2,7,5
2010,"2A",15,92.5025,49.5,0.69714185,0.380127387,2.865471081,-3.727736954,0,0,3,3,1,0,0,0,0,0
2010,"2A",16,93.4025,47.375,0.694418025,0.277534032,3.002962482,-0.972614985,0,0,3,0,2,0,0,0,0,0
2010,"2A",17,94.3025,46.375,0.706110475,0.261000397,3.002591212,0.441812733,0,0,3,0,3,0,0,0,0,0
2010,"2A",18,93.29,48.5,0.25925982,0.242994628,3.002065911,1.166748362,0,0,3,0,4,0,0,0,0,0
2010,"2A",19,88.655,52.5,0,-0.120421561,0.083918042,3.96641186,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,94.19,47,0.6979708,1.089726293,1.598358311,-8.161874197,0.6003,0.3474,2,6,1,0,4,3,4,1
2010,"2A",16,95.5625,42.75,0.699705525,0.931866386,2.003909376,-1.89207869,0.6003,0.3474,2,0,2,0,4,3,5,2
2010,"2A",17,94.55,42.625,0.707665975,0.930012796,2.002959154,1.2739859,0.6003,0.3474,2,0,3,0,4,3,6,3
2010,"2A",18,87.89,45.5,0.26916574,0.6298525,2.001633284,2.112185511,0.3335,0.193,2,0,4,0,4,3,7,4
2010,"2A",19,82.4675,47,0,0.001513302,0.015198333,4.203755654,0,0,0,-2,5,1,4,3,8,5
2010,"2A",15,89.555,56.75,0.719501175,0.698182113,0.992825658,-0.14319443,0.4959,0.315,1,1,1,0,0,0,0,0
2010,"2A",16,88.7225,57.875,0.6965707,0.703927671,1.001194861,1.550523687,0.4959,0.315,1,0,2,0,0,0,0,0
2010,"2A",17,87.08,63.375,0.7083375,0.725914494,1.000981014,2.193244091,0.4959,0.315,1,0,3,0,0,0,0,0
2010,"2A",18,86.09,68.5,0.251622785,0.450474714,1.000858955,2.346857852,0.2755,0.175,1,0,4,0,0,0,0,0
2010,"2A",19,83.6825,75,0,-0.013928196,0.014820776,2.552984771,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,76.325,92.125,0.7163741,1.020421244,3.255025869,-5.844349808,0,0.6363,6,7,1,0,1,7,8,1
2010,"2A",16,78.125,90.875,0.7186402,1.022274409,5.00826162,-4.782124323,0,0.6363,6,0,2,0,1,7,9,2
2010,"2A",17,78.8,85.875,0.6911338,1.005506695,5.433099875,0.340963921,0,0.6363,6,0,3,0,1,7,10,3
2010,"2A",18,78.8,87.125,0.247778588,0.756919989,4.982775746,3.969214121,0,0.3535,6,0,4,0,1,7,11,4
2010,"2A",19,78.8,88.375,0,-0.115027308,0.162186036,9.116112237,0,0,0,-6,5,1,1,7,12,5
2010,"2A",15,79.8125,81.25,0.713314,0.818947321,3.589700547,-3.790838582,0.4158,0,4,4,1,0,0,0,0,0
2010,"2A",16,82.985,79.625,0.68743505,0.690373934,4.004282114,0.261086592,0.4158,0,4,0,2,0,0,0,0,0
2010,"2A",17,84.0875,77.5,0.698691125,0.661754349,4.003949505,1.881454539,0.4158,0,4,0,3,0,0,0,0,0
2010,"2A",18,80.42,82.25,0.246389663,0.530065656,4.003123949,3.271514065,0.231,0,4,0,4,0,0,0,0,0
2010,"2A",19,78.035,89.75,0,-0.121660674,0.117405259,6.919290298,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,87.98,61.5,0.673887625,0.562014163,4.381462063,-6.384325933,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,89.2175,60.5,0.715841,0.434349451,5.005297426,-3.942191376,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,84.56,80.25,0.703172975,0.40820863,5.005284683,-1.744457257,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,82.5575,88.625,0.259216708,0.421792151,5.004621721,-0.837791035,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,81.1625,94.75,0,-0.17976836,0.199690525,4.37083355,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,87.1475,62.125,0.70945075,0.848947105,3.515863828,-6.896388802,0.3402,0.1197,4,5,1,0,1,6,7,1
2010,"2A",16,85.0325,72,0.697412575,0.71706058,4.005229352,-3.979427034,0.3402,0.1197,4,0,2,0,1,6,8,2
2010,"2A",17,84.2,76.875,0.682004225,0.707895848,4.004046656,0.671118326,0.3402,0.1197,4,0,3,0,1,6,9,3
2010,"2A",18,82.6475,83,0.246911548,0.566273305,4.003433922,2.790576067,0.189,0.0665,4,0,4,0,1,6,10,4
2010,"2A",19,81.0275,88.5,0,-0.115179001,0.124607527,6.273936588,0,0,0,-4,5,1,1,6,11,5
2010,"2A",15,85.3475,65.125,0.70184,1.28975931,4.09140687,-5.09896671,0.5697,0.4581,5,5,1,0,0,0,0,0
2010,"2A",16,87.98,61,0.731645975,1.1667386,5.005118414,-1.443013947,0.5697,0.4581,5,0,2,0,0,0,0,0
2010,"2A",17,81.1175,73.5,0.70399525,1.207418481,5.004570348,2.461274988,0.5697,0.4581,5,0,3,0,0,0,0,0
2010,"2A",18,77.675,77.875,0.243489053,0.873263265,4.880457665,4.420272946,0.3165,0.2545,5,0,4,0,0,0,0,0
2010,"2A",19,77.405,81,0,-0.143198323,0.166704784,8.837001726,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,87.305,68,0.704007925,1.00293106,4.039881937,-5.398737265,0,0.5931,5,5,1,0,0,0,0,0
2010,"2A",16,82.5125,76.75,0.6983369,0.878062556,4.996839331,-2.791107636,0,0.5931,5,0,2,0,0,0,0,0
2010,"2A",17,79.3175,83.875,0.731546775,0.861137424,5.005074903,2.165394097,0,0.5931,5,0,3,0,0,0,0,0
2010,"2A",18,78.305,86.875,0.26855464,0.685119732,4.86028701,5.27252926,0,0.3295,5,0,4,0,0,0,0,0
2010,"2A",19,77.9,89.25,0,-0.15259381,0.170191789,9.212980223,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,79.7225,75.25,0.677357975,0.542613913,2.821403537,-2.994229226,0.2088,0,3,3,1,0,0,0,0,0
2010,"2A",16,79.3175,72.875,0.700326275,0.430854857,3.002592882,0.168663637,0.2088,0,3,0,2,0,0,0,0,0
2010,"2A",17,80.0825,67.875,0.711329,0.416937285,3.001733812,1.549931771,0.2088,0,3,0,3,0,0,0,0,0
2010,"2A",18,80.5325,63.5,0.258818808,0.336827466,3.001478935,1.857190317,0.116,0,3,0,4,0,0,0,0,0
2010,"2A",19,78.6875,66.375,0,-0.079900559,0.068438168,4.222431231,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,75.245,90.25,0.70392305,0.378304138,2.840333147,-3.270095474,0,0,3,3,1,0,0,0,0,0
2010,"2A",16,74.7275,94.625,0.72797275,0.277963931,3.003288471,-0.242723137,0,0,3,0,2,0,0,0,0,0
2010,"2A",17,72.5225,92.5,0.704553425,0.255254564,3.002084402,2.11944444,0,0,3,0,3,0,0,0,0,0
2010,"2A",18,71.015,93.5,0.2742098,0.234997098,3.001916959,3.084104098,0,0,3,0,4,0,0,0,0,0
2010,"2A",15,87.575,70.625,0.7079466,1.18911213,1.935558242,-2.163505949,0.6984,0.576,2,2,1,0,0,0,0,0
2010,"2A",16,89.105,65.5,0.705655925,1.125822124,2.003394241,1.985576821,0.6984,0.576,2,0,2,0,0,0,0,0
2010,"2A",17,88.5425,67.125,0.68460215,1.16130761,2.003087983,3.880916583,0.6984,0.576,2,0,3,0,0,0,0,0
2010,"2A",18,87.6875,65.875,0.250603233,0.748170245,2.002169862,4.259372542,0.388,0.32,2,0,4,0,0,0,0,0
2010,"2A",19,85.0325,74,0,-0.045201258,0.021303243,4.928656388,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,90.0275,56.375,0.716474175,1.004243959,2.756284395,-11.43559684,0.1233,0.3141,6,10,1,0,4,6,7,1
2010,"2A",16,89.4425,59.625,0.680841875,0.936936563,5.15776019,-11.71558583,0.1233,0.3141,6,0,2,0,4,6,8,2
2010,"2A",17,88.43,62.5,0.69695085,0.913104933,5.582794863,-8.458025981,0.1233,0.3141,6,0,3,0,4,6,9,3
2010,"2A",18,87.0575,67.125,0.25481182,0.73746174,5.177405996,-4.247662946,0.0685,0.1745,6,0,4,0,4,6,10,4
2010,"2A",19,84.8075,73.375,0,-0.067177407,0.173625312,2.823719046,0,0,0,-6,5,1,4,6,11,5
2010,"2A",15,93.2,40.875,0.702310875,0.89454508,3.610420261,-4.125525304,0,0.6309,4,4,1,0,0,0,0,0
2010,"2A",16,93.2,40.25,0.698545325,0.781804654,4.003213325,-0.563467058,0,0.6309,4,0,2,0,0,0,0,0
2010,"2A",17,92.075,42.875,0.7145969,0.763404792,4.002384488,1.648090839,0,0.6309,4,0,3,0,0,0,0,0
2010,"2A",18,90.275,43.375,0.250683158,0.566409556,4.001545502,2.135765702,0,0.3505,4,0,4,0,0,0,0,0
2010,"2A",19,87.35,51.125,0,-0.110868405,0.110317617,5.93816639,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,88.7225,60.75,0.6977061,1.161066113,3.664339467,-4.289533638,0.8883,0,4,4,1,0,1,1,2,1
2010,"2A",16,85.955,63,0.70895185,1.02356085,4.003757861,0.590221073,0.8883,0,4,0,2,0,1,1,3,2
2010,"2A",17,87.7775,61.125,0.710670075,1.087735361,4.002777397,2.632869497,0.8883,0,4,0,3,0,1,1,4,3
2010,"2A",18,89.6,60,0.253114095,0.75142696,4.002572575,3.396494688,0.4935,0,4,0,4,0,1,1,5,4
2010,"2A",19,88.25,62.5,0,-0.114111334,0.125278445,6.667345998,0,0,0,-4,5,1,1,1,6,5
2010,"2A",15,87.08,65.5,0.71773655,0.583351274,4.399587117,-6.023377251,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,85.8875,70.75,0.70203825,0.439714083,5.004676363,-0.517239802,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,85.7075,73,0.69260435,0.415131309,5.003932897,2.356344362,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,86.8775,69.25,0.257424148,0.406793171,5.003045807,3.357947476,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,86.1575,70.125,0,-0.182831047,0.201578377,7.339382453,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,91.94,50.75,0.720820875,1.526753701,2.664016565,-11.10390605,0.7047,0.5202,5,9,1,0,4,6,7,1
2010,"2A",16,92.5025,49.375,0.72891335,1.439766206,4.791206396,-10.68792984,0.7047,0.5202,5,0,2,0,4,6,8,2
2010,"2A",17,93.515,48.375,0.700574375,1.401920505,4.999036026,-6.490350436,0.7047,0.5202,5,0,3,0,4,6,9,3
2010,"2A",18,93.3575,50.5,0.249846993,1.024557857,4.850286941,-3.441221692,0.3915,0.289,5,0,4,0,4,6,10,4
2010,"2A",19,90.2075,55.125,0,-0.043857661,0.160657225,2.867258929,0,0,0,-5,5,1,4,6,11,5
2010,"2A",15,81.0275,72,0.6981558,0.923579927,0.945055078,-1.698244488,0.693,0.2574,1,2,1,0,1,7,8,1
2010,"2A",16,79.655,72.625,0.68871045,0.850296499,1.001623349,1.310057919,0.693,0.2574,1,0,2,0,1,7,9,2
2010,"2A",17,79.07,73.625,0.701975075,0.869960898,1.001142108,2.454526622,0.693,0.2574,1,0,3,0,1,7,10,3
2010,"2A",18,77.7875,76.5,0.26240853,0.568493493,1.001024225,2.821128459,0.385,0.143,1,0,4,0,1,7,11,4
2010,"2A",19,75.155,83.625,0,0.02006361,0.013455843,3.313010841,0,0,0,-1,5,1,1,7,12,5
2010,"2A",15,91.4,51.625,0.691265625,0.699604436,3.603582316,-11.35635002,0,0.0189,6,9,1,0,4,3,4,1
2010,"2A",16,91.4,49,0.6852664,0.597476131,5.852290437,-10.29642704,0,0.0189,6,0,2,0,4,3,5,2
2010,"2A",17,90.275,55.25,0.71801295,0.572659105,5.994122735,-5.894626342,0,0.0189,6,0,3,0,4,3,6,3
2010,"2A",18,87.35,63.375,0.26104873,0.546229942,5.58721363,-2.599501127,0,0.0105,6,0,4,0,4,3,7,4
2010,"2A",19,84.5375,69.125,0,-0.125875356,0.20754944,4.91290506,0,0,0,-6,5,1,4,3,8,5
2010,"2A",15,88.1375,54.625,0.7080866,0.568583733,2.418622559,-7.946246343,0.1116,0,3,6,1,0,3,5,6,1
2010,"2A",16,88.3175,53.875,0.711344175,0.416770315,3.004079577,-2.863224694,0.1116,0,3,0,2,0,3,5,7,2
2010,"2A",17,88.5425,50.625,0.703822975,0.391342321,3.00279795,0.218945684,0.1116,0,3,0,3,0,3,5,8,3
2010,"2A",18,87.6425,51.125,0.267253228,0.332983184,3.002157443,1.220184151,0.062,0,3,0,4,0,3,5,9,4
2010,"2A",19,85.4375,56.125,0,-0.015060837,0.065824402,4.184816513,0,0,0,-3,5,1,3,5,10,5
2010,"2A",15,90.5225,43.125,0.713412575,0.543296498,4.415389468,-5.224392359,0,0,5,5,1,0,0,0,0,0
2010,"2A",16,94.91,37.625,0.709895575,0.429180854,5.003537337,-2.636640591,0,0,5,0,2,0,0,0,0,0
2010,"2A",17,95.765,35.625,0.688536775,0.404427519,5.002484406,-0.654444758,0,0,5,0,3,0,0,0,0,0
2010,"2A",18,93.245,41.625,0.263737343,0.382719594,5.002050682,-0.459278319,0,0,5,0,4,0,0,0,0,0
2010,"2A",19,89.6,47.5,0,-0.152187513,0.18931756,4.374677241,0,0,0,-5,5,1,0,0,0,0
2010,"2A",15,89.555,55.875,0.69743995,0.687717907,1.658008329,-6.83400549,0.3051,0.0576,2,5,1,0,3,8,9,1
2010,"2A",16,87.71,57.75,0.688292075,0.547018663,2.003735484,-1.803075867,0.3051,0.0576,2,0,2,0,3,8,10,2
2010,"2A",17,86.2475,62.5,0.710507775,0.530044121,2.002581216,0.699489405,0.3051,0.0576,2,0,3,0,3,8,11,3
2010,"2A",18,86.18,63.375,0.24709964,0.399125943,2.00222446,1.579472658,0.1695,0.032,2,0,4,0,3,8,12,4
2010,"2A",19,83.5925,69.25,0,0.035496841,0.012952142,3.509280875,0,0,0,-2,5,1,3,8,13,5
2010,"2A",15,89.96,51.5,0.69901735,0.63736399,3.669306671,-4.269766087,0.0135,0.216,4,4,1,0,0,0,0,0
2010,"2A",16,84.4475,62.25,0.68867735,0.527247715,4.003937638,-1.089704765,0.0135,0.216,4,0,2,0,0,0,0,0
2010,"2A",17,77.99,83.5,0.701870275,0.507482913,4.003462973,1.46791597,0.0135,0.216,4,0,3,0,0,0,0,0
2010,"2A",18,75.0875,94,0.249209418,0.446498823,4.00333696,2.719028216,0.0075,0.12,4,0,4,0,0,0,0,0
2010,"2A",19,74.705,93.375,0,-0.119379907,0.119408602,6.468587347,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,81.2075,79.875,0.704541325,0.649679969,0.996687313,0.409614521,0,0.7686,1,1,1,0,0,0,0,0
2010,"2A",16,79.79,82.375,0.695876075,0.625374303,1.001778834,2.903401054,0,0.7686,1,0,2,0,0,0,0,0
2010,"2A",17,82.6925,75.625,0.715230075,0.618033012,1.001358792,3.762618515,0,0.7686,1,0,3,0,0,0,0,0
2010,"2A",18,84.245,70,0.277331193,0.38333372,1.000988302,3.661976708,0,0.427,1,0,4,0,0,0,0,0
2010,"2A",19,81.7025,74.375,0,-0.022071285,0.013465354,3.460349497,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,77.5625,83.5,0,1.230468214,3.523129289,-5.029505931,0.8883,0,6,6,1,0,0,0,0,0
2010,"2A",16,77.5175,81.875,0,1.166541548,5.379562543,-5.017857255,0.8883,0,6,0,2,0,0,0,0,0
2010,"2A",17,80.6225,79.375,0,1.236919522,5.494291744,-2.859916567,0.8883,0,6,0,3,0,0,0,0,0
2010,"2A",18,83.2775,75.875,0,0.94330184,4.910461628,-1.470251287,0.4935,0,6,0,4,0,0,0,0,0
2010,"2A",19,81.8825,79,0,-0.130195951,0.15834419,3.749061674,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,89.285,53.5,0.691408275,0.624684329,4.848524649,-6.740028221,0,0,6,6,1,0,0,0,0,0
2010,"2A",16,90.005,52.625,0.7089433,0.501602016,5.987689809,-5.068359541,0,0,6,0,2,0,0,0,0,0
2010,"2A",17,88.43,53,0.70451085,0.460930141,6.003515671,-0.608545755,0,0,6,0,3,0,0,0,0,0
2010,"2A",18,87.08,53,0.239129058,0.46793842,5.861181169,1.197084195,0,0,6,0,4,0,0,0,0,0
2010,"2A",19,79.205,70.5,0,-0.191947599,0.23671245,6.841215399,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,75.245,91.75,0.700703175,0.656253808,4.125859062,-6.168751058,0.1152,0.0189,5,5,1,0,0,0,0,0
2010,"2A",16,72.0275,95.25,0.686745675,0.52267485,5.005276251,-3.18290321,0.1152,0.0189,5,0,2,0,0,0,0,0
2010,"2A",15,86.1575,65.625,0.681871,0.887988022,2.842211219,-3.308880193,0.432,0.3114,3,3,1,0,0,0,0,0
2010,"2A",16,84.7625,63,0.721043875,0.810178946,3.002761436,0.95703812,0.432,0.3114,3,0,2,0,0,0,0,0
2010,"2A",17,83.48,63,0.690399775,0.828088515,3.001850791,2.769941149,0.432,0.3114,3,0,3,0,0,0,0,0
2010,"2A",18,80.2175,76.75,0.251057288,0.588056708,3.002261938,3.008199319,0.24,0.173,3,0,4,0,0,0,0,0
2010,"2A",19,78.3725,81.875,0,-0.070955008,0.066832292,4.624695443,0,0,0,-3,5,1,0,0,0,0
2010,"2A",15,82.9175,74.125,0.715184025,0.950220124,4.254342204,-5.53715907,0,0.4671,6,6,1,0,0,0,0,0
2010,"2A",16,80.2625,76,0.7178008,0.854981562,5.549583352,-4.002910789,0,0.4671,6,0,2,0,0,0,0,0
2010,"2A",17,81.6575,74.125,0.68028725,0.849938044,5.767611666,-1.503332563,0,0.4671,6,0,3,0,0,0,0,0
2010,"2A",18,79.34,76.125,0.24871786,0.651841354,5.407348745,0.646005108,0,0.2595,6,0,4,0,0,0,0,0
2010,"2A",19,79.3175,72.375,0,-0.157582253,0.183788319,6.980040607,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,85.73,64,0.716301575,0.652640222,1.948351034,-2.100558027,0.5445,0,2,2,1,0,0,0,0,0
2010,"2A",16,84.515,67.5,0.70565905,0.591634509,2.001713297,0.529975927,0.5445,0,2,0,2,0,0,0,0,0
2010,"2A",17,82.445,71.625,0.70500205,0.610229196,2.001238871,1.577214514,0.5445,0,2,0,3,0,0,0,0,0
2010,"2A",18,80.285,77.5,0.237382243,0.443767275,2.001322732,1.978342406,0.3025,0,2,0,4,0,0,0,0,0
2010,"2A",19,79.3175,79.625,0,-0.053792191,0.018124535,3.03271984,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,80.7125,76.5,0.70221675,0.105199538,0.993099642,-0.754203433,0,0,1,1,1,0,0,0,0,0
2010,"2A",16,77.5625,87.625,0.711112025,0.084654747,1.000792816,0.48085383,0,0,1,0,2,0,0,0,0,0
2010,"2A",17,77.3375,85.5,0.699726725,0.077236519,1.000559239,0.857457173,0,0,1,0,3,0,0,0,0,0
2010,"2A",18,75.65,86.5,0.267576323,0.070525405,1.000589485,0.912731252,0,0,1,0,4,0,0,0,0,0
2010,"2A",19,74.84,88,0,-0.037647474,0.013283553,1.439551325,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,86,64.5,0.7133589,1.123124031,4.551786402,-5.980047983,0.4914,0.2151,6,6,1,0,0,0,0,0
2010,"2A",16,79.025,78.625,0.71488535,1.034070261,5.911472822,-2.41532244,0.4914,0.2151,6,0,2,0,0,0,0,0
2010,"2A",17,76.7525,79.25,0.696471025,1.045398959,5.903984516,0.59416786,0.4914,0.2151,6,0,3,0,0,0,0,0
2010,"2A",18,75.9875,80.875,0.259605098,0.773262505,5.362804566,3.378304415,0.273,0.1195,6,0,4,0,0,0,0,0
2010,"2A",19,74.9525,84.375,0,-0.154036247,0.169522625,8.149894745,0,0,0,-6,5,1,0,0,0,0
2010,"2A",15,79.3175,79,0.699209275,0.843722569,3.384463971,-4.276752409,0.1557,0.3276,4,4,1,0,0,0,0,0
2010,"2A",16,78.305,83.875,0.6919255,0.713923323,4.004842708,-1.360799376,0.1557,0.3276,4,0,2,0,0,0,0,0
