"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
2010,"2A",17,77.3375,86.25,0.716701225,0.69292844,4.003810678,2.282237231,0.1557,0.3276,4,0,3,0,0,0,0,0
2010,"2A",18,76.325,88.875,0.266820638,0.579609829,3.997945434,4.804806597,0.0865,0.182,4,0,4,0,0,0,0,0
2010,"2A",19,74.6825,90,0,-0.120695955,0.104601493,8.005590419,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,86,73.875,0.717831725,1.20475825,2.513615,-10.01901326,0,0.8217,6,9,1,0,3,2,3,1
2010,"2A",16,86,73.875,0.6961646,1.157870583,4.582199155,-8.82471746,0,0.8217,6,0,2,0,3,2,4,2
2010,"2A",17,86,71.25,0.68697155,1.115032009,4.936424873,-5.771902785,0,0.8217,6,0,3,0,3,2,5,3
2010,"2A",18,84.65,72.125,0.254433565,0.812300555,4.475767162,-1.820910248,0,0.4565,6,0,4,0,3,2,6,4
2010,"2A",19,82.04,79,0,-0.078457448,0.111140608,4.230183187,0,0,0,-6,5,1,3,2,7,5
2010,"2A",15,85.19,70.125,0.6937911,0.467860834,1.944984006,-2.016460028,0.2655,0,2,2,1,0,0,0,0,0
2010,"2A",16,84.65,74,0.72112315,0.40152494,2.001862253,0.692934045,0.2655,0,2,0,2,0,0,0,0,0
2010,"2A",17,79.565,79.5,0.6843429,0.390901973,2.001229196,1.847789693,0.2655,0,2,0,3,0,0,0,0,0
2010,"2A",18,75.0875,86.625,0.25962974,0.30167595,2.00133594,2.211109257,0.1475,0,2,0,4,0,0,0,0,0
2010,"2A",19,72.0275,90.625,0,-0.049147425,0.010123106,3.168820271,0,0,0,-2,5,1,0,0,0,0
2010,"2A",15,79.88,70.125,0.706532475,0.594933417,2.482336597,-8.720091381,0,0,5,8,1,0,3,8,9,1
2010,"2A",16,81.1175,67.75,0.69174015,0.527760091,4.96394938,-5.812911972,0,0,5,0,2,0,3,8,10,2
2010,"2A",17,80.6225,67,0.698797,0.478437892,5.004225816,-0.787865712,0,0,5,0,3,0,3,8,11,3
2010,"2A",18,78.6425,70.125,0.250915913,0.460405664,4.523503804,2.838413038,0,0,5,0,4,0,3,8,12,4
2010,"2A",19,76.6625,76.375,0,-0.053927632,0.116254137,8.080285808,0,0,0,-5,5,1,3,8,13,5
2010,"2A",15,81.7925,70.75,0.704212625,1.593897825,3.038037723,-5.587613526,0.828,0.576,5,6,1,0,1,8,9,1
2010,"2A",16,82.94,68.125,0.700474375,1.506795474,4.70755377,-3.398494236,0.828,0.576,5,0,2,0,1,8,10,2
2010,"2A",17,84.8525,62,0.693102525,1.523395809,4.775435308,-0.036468647,0.828,0.576,5,0,3,0,1,8,11,3
2010,"2A",18,84.0875,61.5,0.25814043,1.037240411,4.364711582,2.018650063,0.46,0.32,5,0,4,0,1,8,12,4
2010,"2A",19,81.7025,64.25,0,-0.053823301,0.109300544,7.130545724,0,0,0,-5,5,1,1,8,13,5
2010,"2A",15,86.5625,47.5,0.7030606,1.205264953,2.466719798,-7.815790105,0.1125,0.8361,5,8,1,0,3,5,6,1
2010,"2A",16,86.9,46,0.7024123,1.125821957,4.328921997,-7.270681187,0.1125,0.8361,5,0,2,0,3,5,7,2
2010,"2A",17,86.9,44.125,0.713369975,1.119091082,4.628621343,-3.753164643,0.1125,0.8361,5,0,3,0,3,5,8,3
2010,"2A",18,85.6625,46.125,0.25813373,0.79156475,4.258687681,-1.67041461,0.0625,0.4645,5,0,4,0,3,5,9,4
2010,"2A",19,83.6825,51.125,0,-0.03077282,0.095181702,3.916499917,0,0,0,-5,5,1,3,5,10,5
2010,"2A",15,80.96,77.125,0.693063375,0.92224893,1.445120965,-9.52095001,0,0.5463,3,7,1,0,4,6,7,1
2010,"2A",16,80.96,74.75,0.70210325,0.760171027,2.995161841,-6.036622662,0,0.5463,3,0,2,0,4,6,8,2
2010,"2A",17,80.96,77.125,0.6898507,0.732017896,3.004768687,1.655178396,0,0.5463,3,0,3,0,4,6,9,3
2010,"2A",18,79.7225,79,0.250779273,0.604424187,2.939192103,4.600005656,0,0.3035,3,0,4,0,4,6,10,4
2010,"2A",19,78.98,82.75,0,0.06372716,0.04413374,7.498254036,0,0,0,-3,5,1,4,6,11,5
2010,"2A",15,79.88,79,0.689465625,1.055732531,3.456849907,-3.224793854,0.7173,0,4,4,1,0,0,0,0,0
2010,"2A",16,78.6425,80.875,0.684439,0.937605286,4.00439177,0.841194251,0.7173,0,4,0,2,0,0,0,0,0
2010,"2A",17,77.9,83.875,0.6991472,0.952845364,4.003412866,3.178145279,0.7173,0,4,0,3,0,0,0,0,0
2010,"2A",18,77.3375,84.375,0.267203875,0.77306744,3.968039551,4.397937347,0.3985,0,4,0,4,0,0,0,0,0
2010,"2A",19,77,85.875,0,-0.078186991,0.091999713,8.203112452,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,73.94,94,0.69829715,0.116274112,0.994335317,-0.370810243,0,0,1,1,1,0,0,0,0,0
2010,"2A",16,73.265,94,0.691507,0.092186268,1.000811402,0.910604895,0,0,1,0,2,0,0,0,0,0
2010,"2A",17,72.86,94,0.692097025,0.083667338,1.000589004,1.2370135,0,0,1,0,3,0,0,0,0,0
2010,"2A",18,72.86,92.125,0.251177543,0.07722497,1.000668088,1.291900636,0,0,1,0,4,0,0,0,0,0
2010,"2A",19,73.535,92.875,0,-0.029540184,0.012352986,1.868000743,0,0,0,-1,5,1,0,0,0,0
2010,"2A",15,83.2775,64.25,0.68198835,1.043524952,3.419239636,-4.112396886,0.1521,0.6723,4,4,1,0,0,0,0,0
2010,"2A",16,83.5025,63.75,0.693808925,0.929497597,4.004298074,-1.029357494,0.1521,0.6723,4,0,2,0,0,0,0,0
2010,"2A",17,82.6025,68.625,0.69587305,0.92816761,4.003788629,1.965933333,0.1521,0.6723,4,0,3,0,0,0,0,0
2010,"2A",18,80.6225,72,0.274644643,0.721311196,3.938825014,3.708301214,0.0845,0.3735,4,0,4,0,0,0,0,0
2010,"2A",19,78.08,79.5,0,-0.097657152,0.086872406,7.626520035,0,0,0,-4,5,1,0,0,0,0
2010,"2A",15,80.5325,76.375,0.683049275,1.385752073,2.532373035,-6.307604794,0.3276,0.855,5,7,1,0,1,1,2,1
2010,"2A",16,76.6625,87,0.693994925,1.358855037,4.176147311,-5.47287736,0.3276,0.855,5,0,2,0,1,1,3,2
2010,"2A",17,78.395,81.875,0.71080375,1.363672895,4.561506131,-2.939070503,0.3276,0.855,5,0,3,0,1,1,4,3
2010,"2A",18,79.88,78.25,0.269932085,0.950396573,4.078968466,2.96134718,0.182,0.475,5,0,4,0,1,1,5,4
2010,"2A",19,79.3175,80.875,0,-0.081969958,0.07869351,7.717890364,0,0,0,-5,5,1,1,1,6,5
2010,"3C",15,72.275,54.375,0.71299615,0.523905691,3.376233552,-5.151505921,0.1224,0,5,6,1,0,1,4,5,1
2010,"3C",15,72.275,51.125,0.7088568,0.247772474,1.928800671,-3.100082183,0,0,2,2,1,0,0,0,0,0
2010,"3C",16,70.475,51.875,0.705965925,0.185925248,2.000364618,-1.846052626,0,0,2,0,2,0,0,0,0,0
2010,"3C",15,72.275,55.5,0.676678525,1.01173176,0.995978019,-1.190075352,0.7713,0.5463,1,1,1,0,0,0,0,0
2010,"3C",16,71.6,54.5,0.6968,1.024595052,1.000403471,-0.121718443,0.7713,0.5463,1,0,2,0,0,0,0,0
2010,"3C",15,71.6,53,0.7063286,0.433283676,3.432159892,-3.764154592,0,0,5,5,1,0,0,0,0,0
2010,"3C",15,71.6,39.875,0.7110899,0.683575525,0.99457834,-0.865320775,0.7299,0.1188,1,1,1,0,0,0,0,0
2010,"3C",16,70.475,44.875,0.703644,0.659580206,0.999911392,-0.685053243,0.7299,0.1188,1,0,2,0,0,0,0,0
2010,"3C",15,71.6,57,0.69564245,0.594048499,2.722316263,-3.316237265,0.396,0,3,3,1,0,0,0,0,0
2010,"3C",16,70.475,58.875,0.713861225,0.523103741,3.000652623,-1.596401548,0.396,0,3,0,2,0,0,0,0,0
2010,"3C",15,72.275,58.875,0.720686875,0.224573823,0.867581973,-2.906463366,0,0,1,3,1,0,2,1,2,1
2010,"3C",16,71.6,60,0.703500875,0.133647815,1.0004754,-1.558106192,0,0,1,0,2,0,2,1,3,2
2010,"3C",15,71.6,62.5,0.718758575,1.296251269,1.6639442,-4.770303365,0.7083,0.6093,3,5,1,0,2,8,9,1
2010,"3C",16,71.6,61.5,0.71291205,1.190051569,2.944938746,-3.5375258,0.7083,0.6093,3,0,2,0,2,8,10,2
2010,"3C",15,72.275,58.875,0.708018025,0.480567459,3.559282877,-4.344018584,0,0.036,5,5,1,0,0,0,0,0
2010,"3C",16,70.475,62.5,0.680372125,0.449392906,4.866198978,-3.939278807,0,0.036,5,0,2,0,0,0,0,0
2010,"3C",15,71.6,53,0.6862837,0.48783245,3.370770022,-5.269588081,0.036,0,6,7,1,0,1,4,5,1
2010,"3C",16,70.475,54.875,0.704871875,0.467381593,5.160947353,-5.597296789,0.036,0,6,0,2,0,1,4,6,2
2010,"3C",15,72.275,55.5,0.70975055,0.248471225,1.929617058,-2.370561159,0,0,2,2,1,0,0,0,0,0
2010,"3C",16,71.6,57,0.719138325,0.186911723,2.000471248,-1.160005927,0,0,2,0,2,0,0,0,0,0
2010,"3C",15,70.475,58.875,0.712906425,0.653531781,3.584739601,-4.426761002,0.1368,0.1764,5,5,1,0,0,0,0,0
2010,"3C",15,71.6,57,0.6981375,0.522046155,0.994725366,-1.036179866,0.3456,0.2655,1,1,1,0,1,2,3,1
2010,"3C",16,70.475,58.875,0.69865545,0.500289167,1.000343253,-0.219582749,0.3456,0.2655,1,0,2,0,1,2,4,2
2010,"3C",15,71.6,67.125,0.709602125,0.547934513,1.536193431,-3.884189926,0,0.3168,2,4,1,0,2,7,8,1
2010,"3C",16,71.6,65.875,0.705534325,0.463864583,2.001880853,-0.53126825,0,0.3168,2,0,2,0,2,7,9,2
2010,"3C",15,72.275,67.5,0.7073071,0.692362639,3.66210723,-4.632277734,0.3375,0,5,5,1,0,0,0,0,0
2010,"3C",16,71.6,69,0.71016015,0.669953187,4.907106859,-4.518688321,0.3375,0,5,0,2,0,0,0,0,0
2010,"3C",15,73.4,65,0.70490465,0.482188249,1.529233956,-7.782132259,0,0,3,7,1,0,4,7,8,1
2010,"3C",16,72.275,67.5,0.700507575,0.391388813,2.999750118,-6.372549291,0,0,3,0,2,0,4,7,9,2
2010,"3C",17,70.475,69,0.726366725,0.329472995,3.002869557,-3.110528868,0,0,3,0,3,0,4,7,10,3
2010,"3C",15,72.275,67.5,0.694820275,0.909731648,3.097305468,-3.360589971,0.0801,0.5805,6,6,1,0,0,0,0,0
2010,"3C",16,72.725,66.5,0.70690765,0.886122876,4.473860918,-3.032799252,0.0801,0.5805,6,0,2,0,0,0,0,0
2010,"3C",17,73.4,65,0.69266455,0.873829619,4.866040783,-0.978482815,0.0801,0.5805,6,0,3,0,0,0,0,0
2010,"3C",18,72.275,70,0.262765303,0.624253955,4.540208916,0.845806726,0.0445,0.3225,6,0,4,0,0,0,0,0
2010,"3C",15,73.4,61,0.6913479,0.951148637,0.996389962,-0.360400923,0.6309,0.6057,1,1,1,0,0,0,0,0
2010,"3C",16,73.0625,62.25,0.699444,0.931743204,1.000903258,1.077141285,0.6309,0.6057,1,0,2,0,0,0,0,0
2010,"3C",17,72.0725,66.75,0.70374195,0.938874234,1.000677494,1.624709184,0.6309,0.6057,1,0,3,0,0,0,0,0
2010,"3C",15,71.6,60,0.668332275,0.244270371,0.995101918,-0.866253338,0,0.1737,1,1,1,0,0,0,0,0
2010,"3C",16,70.475,62.5,0.70002825,0.227311916,1.000360658,-0.074919825,0,0.1737,1,0,2,0,0,0,0,0
2010,"3C",15,70.475,58.875,0.674686125,0.132008886,0.993872573,-1.134284753,0,0,1,1,1,0,0,0,0,0
2010,"3C",15,71.6,58.875,0.714405425,0.937164281,2.541602137,-3.02672888,0.0459,0.8028,3,3,1,0,0,0,0,0
2010,"3C",16,70.475,62.5,0.698528075,0.870197069,3.001686531,-2.258641115,0.0459,0.8028,3,0,2,0,0,0,0,0
2010,"3C",15,70.475,62.5,0.692818125,1.375604144,2.625353171,-3.133840146,0.5976,0.8766,4,4,1,0,2,2,3,1
2010,"3C",15,70.475,58.875,0.692373925,0.759636846,2.567188895,-2.812465672,0,0.6102,3,3,1,0,0,0,0,0
2010,"3C",15,71.6,60,0.706781425,0.122292357,0.993867686,-1.021965871,0.0036,0,1,1,1,0,0,0,0,0
2010,"3C",16,70.475,62.5,0.6989068,0.059704781,1.000700675,-0.07459047,0.0036,0,1,0,2,0,0,0,0,0
2010,"3C",15,71.6,69,0.690626225,0.479580917,3.814301529,-4.99713753,0,0,6,6,1,0,0,0,0,0
2010,"3C",16,70.475,69,0.69619825,0.463735332,5.291570737,-4.888319053,0,0,6,0,2,0,0,0,0,0
2010,"3C",15,73.4,67.5,0.723769825,1.121934431,2.987088082,-6.07133307,0.8226,0.2151,5,7,1,0,2,1,2,1
2010,"3C",16,72.275,71.5,0.712716025,1.095851775,4.725916743,-5.96213516,0.8226,0.2151,5,0,2,0,2,1,3,2
2010,"3C",17,70.475,76.125,0.68908165,1.14214896,4.940384148,-4.29831394,0.8226,0.2151,5,0,3,0,2,1,4,3
2010,"3C",15,73.4,65,0.6898029,1.176240886,0.688355648,-7.152192881,0.252,0.8109,6,10,1,0,4,7,8,1
2010,"3C",16,73.4,65,0.692632225,1.141261221,2.895722025,-6.790617511,0.252,0.8109,6,0,2,0,4,7,9,2
2010,"3C",17,72.275,67.5,0.695827175,1.124482276,3.381150628,-3.912975664,0.252,0.8109,6,0,3,0,4,7,10,3
2010,"3C",15,75.2,61,0.7249419,0.731524884,2.168461849,-4.967239618,0,0.4518,4,6,1,0,2,7,8,1
2010,"3C",16,75.2,63.5,0.6978971,0.718027372,3.760540427,-3.613048133,0,0.4518,4,0,2,0,2,7,9,2
2010,"3C",17,75.2,65,0.706602125,0.731381321,3.952306106,-2.413380572,0,0.4518,4,0,3,0,2,7,10,3
2010,"3C",18,72.95,70,0.253242168,0.531553211,3.616695879,-0.027844179,0,0.251,4,0,4,0,2,7,11,4
2010,"3C",19,70.475,73,0,-0.046273171,0.075260419,4.924371126,0,0,0,-4,5,1,2,7,12,5
2010,"3C",15,78.8,59.125,0.7165211,0.613235771,4.08807012,-5.341392671,0.0693,0,6,6,1,0,0,0,0,0
2010,"3C",16,78.8,59.875,0.714933175,0.539414349,5.568936488,-4.4812222,0.0693,0,6,0,2,0,0,0,0,0
2010,"3C",17,76.55,66,0.69827975,0.544093804,5.832857966,-2.874981606,0.0693,0,6,0,3,0,0,0,0,0
2010,"3C",18,75.2,69,0.24369829,0.461904464,5.442512558,-1.110729622,0.0385,0,6,0,4,0,0,0,0,0
2010,"3C",19,70.7,77.75,0,-0.153036488,0.222104523,5.524638915,0,0,0,-6,5,1,0,0,0,0
2010,"3C",15,80.6,55.5,0.70395155,0.510237177,2.459969927,-7.228709671,0,0,3,5,1,0,2,5,6,1
2010,"3C",16,78.35,60.875,0.706709125,0.348787746,3.00291942,-3.107295656,0,0,3,0,2,0,2,5,7,2
2010,"3C",17,75.875,65,0.71688765,0.344525214,3.001579612,-0.058004272,0,0,3,0,3,0,2,5,8,3
2010,"3C",18,74.075,67.5,0.260732883,0.327986658,3.001377798,0.473807412,0,0,3,0,4,0,2,5,9,4
2010,"3C",19,71.15,74.625,0,0.030001871,0.071344542,3.404296294,0,0,0,-3,5,1,2,5,10,5
2010,"3C",15,72.95,67.5,0.68955875,0.871119715,3.522945101,-5.998076596,0.5193,0.0369,6,7,1,0,2,1,2,1
2010,"3C",16,71.6,69,0.69562825,0.807673792,5.259596607,-5.411590793,0.5193,0.0369,6,0,2,0,2,1,3,2
2010,"3C",17,70.475,71.5,0.7133685,0.829133894,5.597044582,-3.396457965,0.5193,0.0369,6,0,3,0,2,1,4,3
2010,"3C",15,73.4,65,0.699307,0.60377614,1.796754689,-3.614144253,0.1251,0.2988,2,3,1,0,1,6,7,1
2010,"3C",16,72.275,67.5,0.681561525,0.524384141,2.001545911,-0.944839859,0.1251,0.2988,2,0,2,0,1,6,8,2
2010,"3C",17,71.6,69,0.7171351,0.489630146,2.001143836,0.738784763,0.1251,0.2988,2,0,3,0,1,6,9,3
2010,"3C",15,79.475,56.5,0.723182875,0.914000294,2.617695108,-3.34465886,0,0.7551,3,3,1,0,0,0,0,0
2010,"3C",16,76.55,62.375,0.7066526,0.786382715,3.002944146,-0.87827762,0,0.7551,3,0,2,0,0,0,0,0
2010,"3C",17,74.075,67.5,0.6845116,0.788222249,3.002549897,0.777160713,0,0.7551,3,0,3,0,0,0,0,0
2010,"3C",18,72.275,74.625,0.28082053,0.572396208,2.996951537,1.441666322,0,0.4195,3,0,4,0,0,0,0,0
2010,"3C",15,75.2,65,0.6783161,0.547558064,4.112862834,-5.285359973,0.0072,0,6,6,1,0,0,0,0,0
2010,"3C",16,74.075,67.5,0.694705825,0.496362914,5.58721027,-4.343306621,0.0072,0,6,0,2,0,0,0,0,0
2010,"3C",17,72.275,71.5,0.694268375,0.468305406,5.86502795,-2.288393249,0.0072,0,6,0,3,0,0,0,0,0
2010,"3C",18,70.475,76.125,0.250834903,0.391710833,5.458895752,-0.37310982,0.004,0,6,0,4,0,0,0,0,0
2010,"3C",15,75.875,59.5,0.69887055,0.51659866,4.036762916,-5.439210526,0,0,5,5,1,0,0,0,0,0
2010,"3C",16,72.95,66,0.6930292,0.403376723,4.999140149,-4.540821725,0,0,5,0,2,0,0,0,0,0
2010,"3C",17,70.475,71.5,0.723422675,0.373460876,5.002591993,-2.331675493,0,0,5,0,3,0,0,0,0,0
2010,"3C",15,74.075,63.5,0.67610825,1.117309882,3.340923285,-4.480464553,0.7092,0.2997,4,4,1,0,0,0,0,0
2010,"3C",16,73.4,65,0.71508925,1.012722469,4.002725636,-3.369613329,0.7092,0.2997,4,0,2,0,0,0,0,0
2010,"3C",17,71.15,70,0.682338,0.98822199,4.002435175,-0.692296352,0.7092,0.2997,4,0,3,0,0,0,0,0
2010,"3C",15,72.275,76.125,0.687679525,0.959301299,3.704406999,-5.136487486,0.4806,0.2106,5,5,1,0,0,0,0,0
2010,"3C",16,71.6,78,0.70239605,0.920039907,4.976276376,-3.777862645,0.4806,0.2106,5,0,2,0,0,0,0,0
2010,"3C",15,79.475,59.875,0.7065954,0.65105797,3.691239827,-4.839947363,0,0.2007,5,5,1,0,0,0,0,0
2010,"3C",16,76.55,66,0.714797225,0.581838424,4.91442158,-3.421748475,0,0.2007,5,0,2,0,0,0,0,0
2010,"3C",17,75.2,69,0.678876575,0.571383659,4.995284301,-0.476850382,0,0.2007,5,0,3,0,0,0,0,0
2010,"3C",18,74.075,71.5,0.238994805,0.46874799,4.715291768,1.269919916,0,0.1115,5,0,4,0,0,0,0,0
2010,"3C",19,71.15,79.25,0,-0.161534227,0.156355183,6.32923728,0,0,0,-5,5,1,0,0,0,0
2010,"3C",15,71.6,60,0.71718755,0.797433447,1.925918199,-2.544170607,0.8406,0,2,2,1,0,1,2,3,1
2010,"3C",16,70.475,62.5,0.6884576,0.726072931,2.001059922,-0.569164544,0.8406,0,2,0,2,0,1,2,4,2
2010,"3C",15,73.4,65,0.69714185,0.372714498,2.787278431,-3.514770815,0,0,3,3,1,0,0,0,0,0
2010,"3C",16,72.275,67.5,0.694418025,0.292601893,3.001580473,-1.840602071,0,0,3,0,2,0,0,0,0,0
2010,"3C",17,70.475,71.5,0.706110475,0.236551471,3.001823793,-0.449309958,0,0,3,0,3,0,0,0,0,0
2010,"3C",15,73.4,62.5,0.6979708,1.032924373,1.231371913,-6.267322658,0.6003,0.3474,2,6,1,0,4,3,4,1
2010,"3C",16,72.275,66,0.699705525,0.90526359,2.002331692,-2.667326116,0.6003,0.3474,2,0,2,0,4,3,5,2
2010,"3C",17,71.6,69,0.707665975,0.895401872,2.001704887,0.032569177,0.6003,0.3474,2,0,3,0,4,3,6,3
2010,"3C",15,72.725,66.5,0.719501175,0.67033894,0.995228448,-0.555296092,0.4959,0.315,1,1,1,0,0,0,0,0
2010,"3C",16,72.275,67.5,0.6965707,0.65839841,1.000666467,0.650977131,0.4959,0.315,1,0,2,0,0,0,0,0
2010,"3C",17,70.475,71.5,0.7083375,0.645200656,1.000787862,1.206197757,0.4959,0.315,1,0,3,0,0,0,0,0
2010,"3C",15,77.675,59.875,0.7163741,0.886436863,2.743605199,-4.808173317,0,0.6363,6,7,1,0,1,7,8,1
2010,"3C",16,74.75,66,0.7186402,0.858604747,4.279840673,-4.468563723,0,0.6363,6,0,2,0,1,7,9,2
2010,"3C",17,72.275,71.5,0.6911338,0.833755373,4.635658667,-2.637205031,0,0.6363,6,0,3,0,1,7,10,3
2010,"3C",18,70.475,76.125,0.247778588,0.563620071,4.250338942,0.320281109,0,0.3535,6,0,4,0,1,7,11,4
2010,"3C",15,74.075,67.5,0.713314,0.725969234,3.463504583,-4.321212711,0.4158,0,4,4,1,0,0,0,0,0
2010,"3C",16,72.275,71.5,0.68743505,0.638632181,4.002663762,-3.104534912,0.4158,0,4,0,2,0,0,0,0,0
2010,"3C",17,71.6,73,0.698691125,0.591398732,4.002764358,-1.119686466,0.4158,0,4,0,3,0,0,0,0,0
2010,"3C",15,74.075,67.5,0.673887625,0.529054544,3.930287723,-5.343820499,0,0,5,5,1,0,0,0,0,0
2010,"3C",16,72.275,71.5,0.715841,0.405523111,5.003507441,-4.019764449,0,0,5,0,2,0,0,0,0,0
2010,"3C",17,71.6,73,0.703172975,0.394854712,5.00296299,-2.046040414,0,0,5,0,3,0,0,0,0,0
2010,"3C",15,74.075,63.5,0.70945075,0.782393234,3.221229475,-5.632393736,0.3402,0.1197,4,5,1,0,1,6,7,1
2010,"3C",16,72.275,67.5,0.697412575,0.651835455,4.003142225,-3.482584025,0.3402,0.1197,4,0,2,0,1,6,8,2
2010,"3C",17,71.6,71.5,0.682004225,0.644933091,4.002305451,-0.908183003,0.3402,0.1197,4,0,3,0,1,6,9,3
2010,"3C",15,73.4,65,0.70184,1.154595427,3.45167694,-4.420279793,0.5697,0.4581,5,5,1,0,0,0,0,0
2010,"3C",16,72.275,67.5,0.731645975,1.136079267,4.726002596,-3.097090682,0.5697,0.4581,5,0,2,0,0,0,0,0
2010,"3C",17,70.475,71.5,0.70399525,1.076064287,4.876907599,0.447461195,0.5697,0.4581,5,0,3,0,0,0,0,0
2010,"3C",15,78.125,58.125,0.704007925,0.850181381,3.345540411,-3.771216554,0,0.5931,5,5,1,0,0,0,0,0
2010,"3C",16,77.675,54,0.6983369,0.807119346,4.55490081,-2.261526478,0,0.5931,5,0,2,0,0,0,0,0
2010,"3C",17,74.75,60.875,0.731546775,0.786157534,4.802712526,0.109627477,0,0.5931,5,0,3,0,0,0,0,0
2010,"3C",18,72.275,70,0.26855464,0.549485231,4.395502096,1.900227045,0,0.3295,5,0,4,0,0,0,0,0
2010,"3C",19,70.475,76.125,0,-0.122697468,0.1198579,6.170000458,0,0,0,-5,5,1,0,0,0,0
2010,"3C",15,76.325,62.5,0.677357975,0.518138968,2.79550294,-3.539388201,0.2088,0,3,3,1,0,0,0,0,0
2010,"3C",16,74.75,68.5,0.700326275,0.395407672,3.002183697,-1.347319111,0.2088,0,3,0,2,0,0,0,0,0
2010,"3C",17,73.4,70.5,0.711329,0.389221543,3.001597941,0.427532147,0.2088,0,3,0,3,0,0,0,0,0
2010,"3C",18,71.15,74.625,0.258818808,0.331568154,3.001386129,0.782685098,0.116,0,3,0,4,0,0,0,0,0
2010,"3C",15,75.875,63.5,0.70392305,0.387981787,2.808813755,-3.532794339,0,0,3,3,1,0,0,0,0,0
2010,"3C",16,74.075,67.5,0.72797275,0.264387971,3.002082226,-1.500179614,0,0,3,0,2,0,0,0,0,0
2010,"3C",17,72.275,71.5,0.704553425,0.248987374,3.001271605,0.285954913,0,0,3,0,3,0,0,0,0,0
2010,"3C",18,70.475,76.125,0.2742098,0.242857279,3.001074267,0.908944341,0,0,3,0,4,0,0,0,0,0
2010,"3C",15,80.9375,57.5,0.7079466,1.166525493,1.921274928,-2.082635212,0.6984,0.576,2,2,1,0,0,0,0,0
2010,"3C",16,78.1475,62.75,0.705655925,1.033531436,2.002178475,0.91792754,0.6984,0.576,2,0,2,0,0,0,0,0
2010,"3C",17,75.0875,68.125,0.68460215,1.058313253,2.001615204,2.467705126,0.6984,0.576,2,0,3,0,0,0,0,0
2010,"3C",18,71.3525,75,0.250603233,0.713783592,2.001144864,2.610167994,0.388,0.32,2,0,4,0,0,0,0,0
2010,"3C",15,79.925,59.125,0.716474175,0.884458101,1.851414348,-9.6070335,0.1233,0.3141,6,10,1,0,4,6,7,1
2010,"3C",16,77.225,64.875,0.680841875,0.876254214,4.200624045,-9.848465609,0.1233,0.3141,6,0,2,0,4,6,8,2
2010,"3C",17,72.95,74.625,0.69695085,0.855245723,4.709417482,-7.663652305,0.1233,0.3141,6,0,3,0,4,6,9,3
2010,"3C",18,70.475,81.125,0.25481182,0.61394595,4.272183148,-3.663979158,0.0685,0.1745,6,0,4,0,4,6,10,4
2010,"3C",15,70.475,62.5,0.702310875,0.822142132,2.869108261,-3.224895773,0,0.6309,4,4,1,0,0,0,0,0
2010,"3C",15,72.275,66,0.71773655,0.47316421,3.879688481,-5.093017785,0,0,5,5,1,0,0,0,0,0
2010,"3C",16,70.475,71.5,0.70203825,0.427267822,4.974223483,-3.962249741,0,0,5,0,2,0,0,0,0,0
2010,"3C",15,73.4,65,0.720820875,1.318239949,1.275453194,-7.38261334,0.7047,0.5202,5,9,1,0,4,6,7,1
2010,"3C",16,72.275,70,0.72891335,1.286645262,3.445574054,-7.778564224,0.7047,0.5202,5,0,2,0,4,6,8,2
2010,"3C",17,70.475,76.125,0.700574375,1.239347682,3.832040956,-5.154005777,0.7047,0.5202,5,0,3,0,4,6,9,3
2010,"3C",15,72.95,67.5,0.6981558,0.873195705,0.930416716,-2.020960516,0.693,0.2574,1,2,1,0,1,7,8,1
2010,"3C",16,70.475,71.5,0.68871045,0.796342437,1.0013864,0.673291825,0.693,0.2574,1,0,2,0,1,7,9,2
2010,"3C",15,75.2,57,0.691265625,0.515633262,2.478175268,-7.370970638,0,0.0189,6,9,1,0,4,3,4,1
2010,"3C",16,74.075,59.5,0.6852664,0.478253085,4.640799221,-7.556489546,0,0.0189,6,0,2,0,4,3,5,2
2010,"3C",17,70.025,68.5,0.71801295,0.438321766,5.058885715,-5.929632171,0,0.0189,6,0,3,0,4,3,6,3
2010,"3C",15,74.075,55.875,0.7080866,0.52885921,2.081856864,-6.769888695,0.1116,0,3,6,1,0,3,5,6,1
2010,"3C",16,72.275,58.875,0.711344175,0.424592876,3.001999305,-5.658902563,0.1116,0,3,0,2,0,3,5,7,2
2010,"3C",17,71.6,60,0.703822975,0.367444103,3.002033701,-3.309354882,0.1116,0,3,0,3,0,3,5,8,3
2010,"3C",15,72.275,67.5,0.713412575,0.487841241,3.887422458,-5.205400089,0,0,5,5,1,0,0,0,0,0
2010,"3C",16,71.6,69,0.709895575,0.428873906,4.947250584,-4.654189033,0,0,5,0,2,0,0,0,0,0
2010,"3C",17,70.475,69,0.688536775,0.411117527,5.002635125,-2.973048774,0,0,5,0,3,0,0,0,0,0
2010,"3C",15,72.275,71.5,0.69743995,0.659126805,1.450186301,-6.05724002,0.3051,0.0576,2,5,1,0,3,8,9,1
2010,"3C",16,70.5875,74.25,0.688292075,0.533254456,2.002840924,-3.416722868,0.3051,0.0576,2,0,2,0,3,8,10,2
2010,"3C",15,70.475,57.375,0.69901735,0.579236174,3.30505065,-3.680688177,0.0135,0.216,4,4,1,0,0,0,0,0
2010,"3C",15,71.6,64,0.691408275,0.474445582,3.925926184,-4.710739473,0,0,6,6,1,0,0,0,0,0
2010,"3C",16,70.475,64,0.7089433,0.450375789,5.423805144,-3.912890569,0,0,6,0,2,0,0,0,0,0
2010,"3C",15,72.275,67.5,0.700703175,0.554821445,3.848848357,-4.932049766,0.1152,0.0189,5,5,1,0,0,0,0,0
2010,"3C",16,71.6,69,0.686745675,0.5166367,4.957125282,-4.205845402,0.1152,0.0189,5,0,2,0,0,0,0,0
2010,"3C",15,71.6,69,0.681871,0.84303911,2.734489183,-3.498161412,0.432,0.3114,3,3,1,0,0,0,0,0
2010,"3C",16,70.475,71.5,0.721043875,0.801553474,3.002030804,-0.568865224,0.432,0.3114,3,0,2,0,0,0,0,0
2010,"3C",15,72.275,58.875,0.715184025,0.774153812,3.200053625,-3.928641804,0,0.4671,6,6,1,0,0,0,0,0
2010,"3C",16,71.6,58.125,0.7178008,0.725630297,4.53971755,-3.604372629,0,0.4671,6,0,2,0,0,0,0,0
2010,"3C",15,71.6,60,0.716301575,0.575689587,1.925472082,-1.850466382,0.5445,0,2,2,1,0,0,0,0,0
2010,"3C",16,70.475,62.5,0.70565905,0.538477572,2.000744811,-0.393521187,0.5445,0,2,0,2,0,0,0,0,0
2010,"3C",15,73.4675,65,0.70221675,0.131622575,0.993456964,-1.160902698,0,0,1,1,1,0,0,0,0,0
2010,"3C",16,72.275,67.5,0.711112025,0.108834291,1.000307678,-0.38205581,0,0,1,0,2,0,0,0,0,0
2010,"3C",15,71.6,60,0.706532475,0.487235051,2.084377606,-6.95606598,0,0,5,8,1,0,3,8,9,1
2010,"3C",16,70.475,62.5,0.69174015,0.422082885,4.069272514,-6.970626196,0,0,5,0,2,0,3,8,10,2
2010,"3C",15,82.4,49.125,0.704212625,1.437905299,2.270929324,-3.966825422,0.828,0.576,5,6,1,0,1,8,9,1
2010,"3C",16,80.15,51.75,0.700474375,1.426700796,3.619748347,-2.30546719,0.828,0.576,5,0,2,0,1,8,10,2
2010,"3C",17,75.425,55.875,0.693102525,1.529681507,3.495700547,0.730075245,0.828,0.576,5,0,3,0,1,8,11,3
2010,"3C",15,71.6,73,0.7030606,1.068132402,0.958508387,-6.403523011,0.1125,0.8361,5,8,1,0,3,5,6,1
2010,"3C",16,71.6,70.5,0.7024123,1.075721885,2.65675097,-5.356285228,0.1125,0.8361,5,0,2,0,3,5,7,2
2010,"3C",15,92.075,19.625,0.683049275,1.30300964,2.900268681,-3.9122929,0.3276,0.855,5,7,1,0,1,1,2,1
2010,"3C",16,90.275,20,0.693994925,1.232074988,4.481002471,-4.681804536,0.3276,0.855,5,0,2,0,1,1,3,2
2010,"3C",17,87.35,23.125,0.71080375,1.251022823,4.617186416,-4.016719787,0.3276,0.855,5,0,3,0,1,1,4,3
2010,"3C",18,82.625,29.375,0.269932085,0.866966484,4.134409276,-3.192444016,0.182,0.475,5,0,4,0,1,1,5,4
2010,"3C",19,82.85,24.5,0,-0.088246051,0.085971898,2.255688867,0,0,0,-5,5,1,1,1,6,5
2010,"4A",15,72.365,47.25,0.697139975,0.676797767,1.81974345,-4.558096929,0.4959,0,6,9,1,0,3,4,5,1
2010,"4A",16,72.635,44.25,0.704409725,0.711760803,3.742862745,-4.761817526,0.4959,0,6,0,2,0,3,4,6,2
2010,"4A",17,72.365,43.25,0.698631725,0.715325447,4.204532574,-2.765739068,0.4959,0,6,0,3,0,3,4,7,3
2010,"4A",18,71.3975,44,0.266779873,0.488165849,3.615231002,0.065114267,0.2755,0,6,0,4,0,3,4,8,4
2010,"4A",19,70.385,45.25,0,-0.034295537,0.050533759,5.472469965,0,0,0,-6,5,1,3,4,9,5
2010,"4A",15,71.2175,34.75,0.717619775,0.384827488,3.358253147,-3.116332525,0,0,4,4,1,0,0,0,0,0
2010,"4A",16,71.96,34.625,0.69204925,0.310059584,3.99968783,-3.507135979,0,0,4,0,2,0,0,0,0,0
2010,"4A",17,71.96,34.375,0.7009312,0.31380923,3.999595206,-3.500296414,0,0,4,0,3,0,0,0,0,0
2010,"4A",18,71.96,33.375,0.255338995,0.309078028,3.990446849,-2.941393063,0,0,4,0,4,0,0,0,0,0
2010,"4A",19,70.7225,33,0,-0.107545522,0.113551319,2.795890681,0,0,0,-4,5,1,0,0,0,0
2010,"4A",15,71.96,40.625,0.68589585,0.960836749,2.503122875,-2.7504901,0,0.8919,6,6,1,0,4,3,4,1
2010,"4A",15,70.3175,40.875,0.6897166,0.780369861,1.799747971,-2.794820027,0.2376,0.3888,6,9,1,0,3,3,4,1
2010,"4A",16,70.385,38.375,0.71266285,0.772389129,3.892406071,-2.709368411,0.2376,0.3888,6,0,2,0,3,3,5,2
2010,"4A",15,71.3975,36.875,0.709273425,1.17314203,2.564067691,-2.349537726,0.8154,0.5562,3,3,1,0,0,0,0,0
2010,"4A",16,70.385,38.625,0.697751975,1.13145834,2.999515909,-2.520843576,0.8154,0.5562,3,0,2,0,0,0,0,0
2010,"4A",15,78.4175,42,0.704950375,0.537190693,1.804435117,-3.337145549,0,0.3393,2,3,1,0,1,3,4,1
2010,"4A",16,77.405,43.875,0.705311775,0.442680884,2.000636073,-2.280581389,0,0.3393,2,0,2,0,1,3,5,2
2010,"4A",17,74.525,52.5,0.703186475,0.435441568,2.000562885,-1.721972611,0,0.3393,2,0,3,0,1,3,6,3
2010,"4A",18,74.84,55.125,0.266613737,0.315654931,2.000456336,-0.984030277,0,0.1885,2,0,4,0,1,3,7,4
2010,"4A",19,76.595,52.75,0,-0.016950117,0.009128485,1.70001099,0,0,0,-2,5,1,1,3,8,5
2010,"4A",15,83.6825,30.125,0,0.422787262,2.728441297,-3.395741136,0.1386,0,3,3,1,0,3,3,4,1
2010,"4A",16,82.94,33.25,0,0.325745925,2.999990401,-4.080784945,0.1386,0,3,0,2,0,3,3,5,2
2010,"4A",17,79.9025,44,0,0.316084628,3.000384304,-4.180759944,0.1386,0,3,0,3,0,3,3,6,3
2010,"4A",18,74.93,53.125,0,0.27456558,3.000490993,-3.965013558,0.077,0,3,0,4,0,3,3,7,4
2010,"4A",19,71.8025,53.75,0,-0.057193951,0.069388619,0.044199347,0,0,0,-3,5,1,3,3,8,5
2010,"4A",15,79.7225,54,0.685736,0.27335043,1.937162896,-2.285771906,0,0,2,2,1,0,0,0,0,0
2010,"4A",16,77.0675,60.25,0.670818375,0.206545991,2.000701736,-0.905842726,0,0,2,0,2,0,0,0,0,0
2010,"4A",17,74.12,69.625,0.69873405,0.165026261,2.000832297,-0.120287552,0,0,2,0,3,0,0,0,0,0
2010,"4A",18,71.8025,74.875,0.25222408,0.154984964,2.000731472,0.435823638,0,0,2,0,4,0,0,0,0,0
2010,"4A",15,84.1775,28.25,0.6909123,0.780939771,2.774750724,-3.129390348,0.2403,0.405,3,3,1,0,0,0,0,0
2010,"4A",16,84.3575,26.625,0.700025775,0.700908111,2.999601926,-2.979693927,0.2403,0.405,3,0,2,0,0,0,0,0
2010,"4A",17,82.7825,29.5,0.70043685,0.691251647,2.999642768,-2.986488907,0.2403,0.405,3,0,3,0,0,0,0,0
2010,"4A",18,82.04,29.75,0.26365136,0.497962462,2.999396977,-3.254777182,0.1335,0.225,3,0,4,0,0,0,0,0
2010,"4A",19,81.365,29,0,-0.068591281,0.074008133,0.886987149,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,72.7025,29.25,0.693031,1.026282446,3.374587629,-2.749229413,0.3528,0.594,6,6,1,0,0,0,0,0
2010,"4A",16,71.96,31.875,0.701650975,1.028863364,4.86859325,-3.046277142,0.3528,0.594,6,0,2,0,0,0,0,0
2010,"4A",17,70.7225,34.25,0.696361175,1.041155834,5.191938342,-2.670501652,0.3528,0.594,6,0,3,0,0,0,0,0
2010,"4A",15,86.405,44.125,0.697966075,0.597504895,3.894836948,-4.78501308,0,0,5,5,1,0,0,0,0,0
2010,"4A",16,86,40.5,0.692526525,0.493823711,4.989284893,-3.892061351,0,0,5,0,2,0,0,0,0,0
2010,"4A",17,86.675,37.125,0.695648225,0.469115094,5.000484533,-2.684952822,0,0,5,0,3,0,0,0,0,0
2010,"4A",18,85.1675,40.375,0.24803871,0.465271848,4.938628547,-2.150495152,0,0,5,0,4,0,0,0,0,0
2010,"4A",19,82.1075,44.25,0,-0.05199116,0.170999612,3.886578978,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,72.7025,54.25,0.675927775,1.132664618,2.427164674,-3.99951937,0.8361,0.4095,3,4,1,0,1,8,9,1
2010,"4A",16,71.3975,53.75,0.711054475,1.00639659,3.001215055,-3.051174681,0.8361,0.4095,3,0,2,0,1,8,10,2
2010,"4A",17,71.06,46.125,0.70466125,1.038147486,3.000993436,-1.513644049,0.8361,0.4095,3,0,3,0,1,8,11,3
2010,"4A",18,70.385,44.5,0.264358515,0.781683016,2.995005377,-0.681854029,0.4645,0.2275,3,0,4,0,1,8,12,4
2010,"4A",16,70.655,49,0.690002375,0.70453501,3.000238138,-3.316894606,0.4041,0.3492,3,0,2,0,0,0,0,0
2010,"4A",17,70.385,55.25,0.70340535,0.704870253,3.000512411,-2.341917571,0.4041,0.3492,3,0,3,0,0,0,0,0
2010,"4A",15,71.06,65.625,0.692076525,0.688752945,2.875346257,-2.22474481,0,0.4482,4,4,1,0,0,0,0,0
2010,"4A",16,70.385,69.25,0.70341625,0.660798133,3.968439934,-0.571754998,0,0.4482,4,0,2,0,0,0,0,0
2010,"4A",15,73.94,78.25,0.69564245,0.59799221,2.755592588,-3.340493255,0.396,0,3,3,1,0,0,0,0,0
2010,"4A",16,73.94,77.875,0.713861225,0.502173087,3.001963896,0.014761149,0.396,0,3,0,2,0,0,0,0,0
2010,"4A",17,73.3775,79,0.701713525,0.489274937,3.001270063,1.768225949,0.396,0,3,0,3,0,0,0,0,0
2010,"4A",18,71.8025,82.125,0.238105468,0.400355204,3.001260009,2.109367652,0.22,0,3,0,4,0,0,0,0,0
2010,"4A",15,74.615,79,0.720686875,0.244579837,0.880317779,-3.581368958,0,0,1,3,1,0,2,1,2,1
2010,"4A",16,75.02,80.875,0.703500875,0.170930934,1.001067007,-1.213602444,0,0,1,0,2,0,2,1,3,2
2010,"4A",17,73.7825,81.375,0.705545775,0.166018889,1.000357711,-0.069843035,0,0,1,0,3,0,2,1,4,3
2010,"4A",18,73.04,81,0.25402735,0.153043828,1.000309332,0.09739798,0,0,1,0,4,0,2,1,5,4
2010,"4A",19,72.365,82.875,0,0.027841919,0.01331364,1.167719164,0,0,0,-1,5,1,2,1,6,5
2010,"4A",15,78.9125,74.625,0.718758575,1.228856111,2.09422153,-5.694406003,0.7083,0.6093,3,5,1,0,2,8,9,1
2010,"4A",16,78.8225,75.25,0.71291205,1.135579155,3.004533087,-0.826653182,0.7083,0.6093,3,0,2,0,2,8,10,2
2010,"4A",17,78.6425,77.75,0.717004625,1.14123548,3.004015958,2.62767091,0.7083,0.6093,3,0,3,0,2,8,11,3
2010,"4A",18,78.4175,78.25,0.26343293,0.873962864,2.993584953,4.265279797,0.3935,0.3385,3,0,4,0,2,8,12,4
2010,"4A",19,76.73,80.875,0,0.02431847,0.066580954,7.243411706,0,0,0,-3,5,1,2,8,13,5
2010,"4A",15,78.4175,65.125,0.704520875,0.788605968,1.92067065,-1.4171041,0.6012,0.2628,2,2,1,0,0,0,0,0
2010,"4A",16,77.405,67.125,0.703999825,0.740040573,2.001891537,0.521219373,0.6012,0.2628,2,0,2,0,0,0,0,0
2010,"4A",17,74.525,76.5,0.691153975,0.734271564,2.001401036,1.921187268,0.6012,0.2628,2,0,3,0,0,0,0,0
2010,"4A",18,71.8025,84.75,0.258153888,0.571426975,2.001667739,2.186113518,0.334,0.146,2,0,4,0,0,0,0,0
2010,"4A",19,70.385,87,0,-0.018420007,0.011365416,3.435702357,0,0,0,-2,5,1,0,0,0,0
2010,"4A",15,92.6825,42.25,0.708018025,0.578047296,4.188049322,-5.793244455,0,0.036,5,5,1,0,0,0,0,0
2010,"4A",16,89.465,48.625,0.680372125,0.435777076,5.003691491,-3.885838091,0,0.036,5,0,2,0,0,0,0,0
2010,"4A",17,90.455,50.125,0.701081775,0.420342286,5.003308247,-1.405646922,0,0.036,5,0,3,0,0,0,0,0
2010,"4A",18,90.7025,47.75,0.271018745,0.40272125,4.992998305,-0.581143977,0,0.02,5,0,4,0,0,0,0,0
2010,"4A",19,89.3975,45.75,0,-0.148832018,0.210842164,5.503329792,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,80.96,37.75,0.6862837,0.555966172,4.034174588,-5.746541678,0.036,0,6,7,1,0,1,4,5,1
2010,"4A",16,79.16,40.125,0.704871875,0.508964579,5.8384917,-6.173199393,0.036,0,6,0,2,0,1,4,6,2
2010,"4A",17,77.405,42,0.71093255,0.478852632,5.996990853,-5.103514133,0.036,0,6,0,3,0,1,4,7,3
2010,"4A",18,75.7625,47,0.261848068,0.4293639,5.78237103,-3.857184163,0.02,0,6,0,4,0,1,4,8,4
2010,"4A",19,73.7825,54.375,0,-0.172364858,0.231387648,3.14467261,0,0,0,-6,5,1,1,4,9,5
2010,"4A",15,71.6225,91.75,0.70975055,0.27251064,1.92942664,-2.331208178,0,0,2,2,1,0,0,0,0,0
2010,"4A",16,71.96,91,0.719138325,0.191288154,2.001449167,0.493320934,0,0,2,0,2,0,0,0,0,0
2010,"4A",17,72.635,90.375,0.712617975,0.168737548,2.000894771,1.357182928,0,0,2,0,3,0,0,0,0,0
2010,"4A",18,73.04,90,0.251879443,0.099220162,2.001210221,1.665424029,0,0,2,0,4,0,0,0,0,0
2010,"4A",19,72.365,91.875,0,-0.143323302,0.027449676,3.081751454,0,0,0,-2,5,1,0,0,0,0
2010,"4A",15,86.675,28.375,0.712906425,0.710897537,4.081061044,-5.117867792,0.1368,0.1764,5,5,1,0,0,0,0,0
2010,"4A",16,85.73,29.25,0.706052925,0.604219724,4.999813478,-5.844959025,0.1368,0.1764,5,0,2,0,0,0,0,0
2010,"4A",17,84.92,30,0.70047935,0.588441072,4.999345708,-5.215665069,0.1368,0.1764,5,0,3,0,0,0,0,0
2010,"4A",18,84.3575,30.625,0.276476265,0.488176541,4.992550029,-4.781142208,0.076,0.098,5,0,4,0,0,0,0,0
2010,"4A",19,82.7825,31.625,0,-0.158539676,0.188344623,2.278404449,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,82.3775,45.5,0.6981375,0.477809129,0.992752865,-1.358129406,0.3456,0.2655,1,1,1,0,1,2,3,1
2010,"4A",16,82.6025,43.25,0.69865545,0.451191941,1.00061728,-0.393504792,0.3456,0.2655,1,0,2,0,1,2,4,2
2010,"4A",17,80.465,50.375,0.701081625,0.430856961,1.000643108,0.387684262,0.3456,0.2655,1,0,3,0,1,2,5,3
2010,"4A",18,77.7425,67.25,0.28247814,0.309382306,1.000258274,0.423963885,0.192,0.1475,1,0,4,0,1,2,6,4
2010,"4A",19,75.7625,80.25,0,0.016712553,0.014301794,0.540521,0,0,0,-1,5,1,1,2,7,5
2010,"4A",15,80.96,51.75,0.709602125,0.671065467,1.668806349,-5.081927292,0,0.3168,2,4,1,0,2,7,8,1
2010,"4A",16,79.7225,51.625,0.705534325,0.530968041,2.001775498,-1.823440257,0,0.3168,2,0,2,0,2,7,9,2
2010,"4A",17,78.4175,54.5,0.683638075,0.498104301,2.001194026,-0.220342658,0,0.3168,2,0,3,0,2,7,10,3
2010,"4A",18,76.73,62.875,0.257946543,0.401111114,2.000835518,0.419867699,0,0.176,2,0,4,0,2,7,11,4
2010,"4A",19,74.6825,72.625,0,0.082619912,0.012240647,2.220227583,0,0,0,-2,5,1,2,7,12,5
2010,"4A",15,75.335,81.375,0.7073071,0.74879415,3.916958814,-5.164410911,0.3375,0,5,5,1,0,0,0,0,0
2010,"4A",16,73.8725,87.625,0.71016015,0.622647384,5.000116463,-3.437158884,0.3375,0,5,0,2,0,0,0,0,0
2010,"4A",17,73.7825,80.5,0.700837275,0.644432118,5.004165551,-0.883069581,0.3375,0,5,0,3,0,0,0,0,0
2010,"4A",18,73.04,76,0.25942079,0.542123972,4.867965131,2.240215497,0.1875,0,5,0,4,0,0,0,0,0
2010,"4A",19,71.8025,77.875,0,-0.122472662,0.169551061,7.917998969,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,72.2975,77.875,0.70490465,0.457590234,1.653073833,-8.498021537,0,0,3,7,1,0,4,7,8,1
2010,"4A",16,73.6025,72.875,0.700507575,0.358807411,3.003996541,-5.115208894,0,0,3,0,2,0,4,7,9,2
2010,"4A",17,73.3775,72.25,0.726366725,0.328612466,3.002851306,-1.484112263,0,0,3,0,3,0,4,7,10,3
2010,"4A",18,73.04,73,0.26558634,0.313567349,3.00218963,0.672751465,0,0,3,0,4,0,4,7,11,4
2010,"4A",19,74.84,67.375,0,0.036307096,0.063827418,4.51425866,0,0,0,-3,5,1,4,7,12,5
2010,"4A",15,73.04,79.125,0.694820275,0.850685365,2.947020804,-2.529967791,0.0801,0.5805,6,6,1,0,0,0,0,0
2010,"4A",16,73.04,79.75,0.70690765,0.831540157,4.295391097,-2.086621152,0.0801,0.5805,6,0,2,0,0,0,0,0
2010,"4A",17,72.365,79,0.69266455,0.825660951,4.803591977,0.19352429,0.0801,0.5805,6,0,3,0,0,0,0,0
2010,"4A",15,73.04,77.875,0.6913479,0.832032723,0.996906548,-0.153082544,0.6309,0.6057,1,1,1,0,0,0,0,0
2010,"4A",16,71.8025,80.25,0.699444,0.839943709,1.001094938,1.725127325,0.6309,0.6057,1,0,2,0,0,0,0,0
2010,"4A",15,82.94,56.25,0.668332275,0.23385394,0.994458628,-0.719175953,0,0.1737,1,1,1,0,0,0,0,0
2010,"4A",16,81.14,61.375,0.70002825,0.213254253,1.000711005,0.454794552,0,0.1737,1,0,2,0,0,0,0,0
2010,"4A",17,78.1475,68.375,0.7080163,0.205074823,1.000549035,0.893840523,0,0.1737,1,0,3,0,0,0,0,0
2010,"4A",18,75.7625,76,0.254636763,0.148113,1.00055802,1.001130438,0,0.0965,1,0,4,0,0,0,0,0
2010,"4A",19,75.5825,77.125,0,-0.025287179,0.013498514,1.577131732,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,81.365,42.5,0,0.721918408,2.025061543,-5.641814639,0.459,0,5,8,1,0,3,4,5,1
2010,"4A",16,79.7225,44.625,0,0.6856416,4.428569613,-8.15050825,0.459,0,5,0,2,0,3,4,6,2
2010,"4A",17,77.7425,49.375,0,0.674962535,4.744186988,-7.778038842,0.459,0,5,0,3,0,3,4,7,3
2010,"4A",18,75.7625,57,0,0.535321691,4.469821953,-7.287111027,0.255,0,5,0,4,0,3,4,8,4
2010,"4A",19,73.7825,63.75,0,-0.057037745,0.131277079,-1.456715037,0,0,0,-5,5,1,3,4,9,5
2010,"4A",15,78.485,74,0.674686125,0.117717936,0.993539864,-0.740685117,0,0,1,1,1,0,0,0,0,0
2010,"4A",16,78.2375,77,0.70211545,0.095943475,1.000684152,0.396636431,0,0,1,0,2,0,0,0,0,0
2010,"4A",17,78.98,77,0.69776,0.087665282,1.000487761,0.728378932,0,0,1,0,3,0,0,0,0,0
2010,"4A",18,77.7425,80.125,0.255197808,0.082621378,1.0005191,0.783375807,0,0,1,0,4,0,0,0,0,0
2010,"4A",19,75.0875,89.5,0,-0.030348018,0.014489068,1.47336839,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,84.92,69.25,0.714405425,0.986971724,2.738826359,-2.856251302,0.0459,0.8028,3,3,1,0,0,0,0,0
2010,"4A",16,83.6825,71.25,0.698528075,0.87073593,3.003824497,2.132383013,0.0459,0.8028,3,0,2,0,0,0,0,0
2010,"4A",17,82.94,72,0.7203304,0.855975406,3.003259226,4.493089573,0.0459,0.8028,3,0,3,0,0,0,0,0
2010,"4A",18,82.94,72,0.265941628,0.591398437,3.002013762,5.064852008,0.0255,0.446,3,0,4,0,0,0,0,0
2010,"4A",19,79.9025,80.125,0,-0.072169862,0.085331267,6.25745829,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,90.365,48.875,0.692818125,1.365634108,3.299852896,-4.874202228,0.5976,0.8766,4,4,1,0,2,2,3,1
2010,"4A",16,86.81,54.375,0.6978371,1.280502028,3.999393799,-2.672459358,0.5976,0.8766,4,0,2,0,2,2,4,2
2010,"4A",17,83.6825,62,0.688382825,1.289081963,4.003532852,1.028695821,0.5976,0.8766,4,0,3,0,2,2,5,3
2010,"4A",18,81.7025,69.375,0.25184725,0.922349584,3.974526373,2.405806459,0.332,0.487,4,0,4,0,2,2,6,4
2010,"4A",19,80.3975,73.25,0,-0.105222464,0.135947459,6.043944016,0,0,0,-4,5,1,2,2,7,5
2010,"4A",15,91.6025,33.375,0.692373925,0.770522402,2.781825057,-3.747852283,0,0.6102,3,3,1,0,0,0,0,0
2010,"4A",16,89.465,34.875,0.689549375,0.683174075,3.002161532,-2.328799431,0,0.6102,3,0,2,0,0,0,0,0
2010,"4A",17,86.7425,41.625,0.7044224,0.665391747,3.001807509,-1.159323806,0,0.6102,3,0,3,0,0,0,0,0
2010,"4A",18,86,43.75,0.25003678,0.474198081,3.001406231,-0.955587301,0,0.339,3,0,4,0,0,0,0,0
2010,"4A",19,84.7625,43.625,0,-0.062352783,0.076200265,2.452971523,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,83.345,33.625,0.706781425,0.117485034,0.991703617,-1.242555571,0.0036,0,1,1,1,0,0,0,0,0
2010,"4A",16,82.94,32.75,0.6989068,0.097178712,1.000064488,-0.769034086,0.0036,0,1,0,2,0,0,0,0,0
2010,"4A",17,82.94,32.625,0.710090125,0.088003547,0.99997898,-0.619446251,0.0036,0,1,0,3,0,0,0,0,0
2010,"4A",18,81.7025,33.625,0.26929938,0.079433864,0.999935049,-0.624127866,0.002,0,1,0,4,0,0,0,0,0
2010,"4A",19,77.81,39.625,0,-0.033526175,0.014329279,1.10442851,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,82.3775,45.875,0.690626225,0.617432118,4.48308673,-6.480100454,0,0,6,6,1,0,0,0,0,0
2010,"4A",16,81.365,50.75,0.69619825,0.520745228,5.943596073,-6.649215326,0,0,6,0,2,0,0,0,0,0
2010,"4A",17,80.3975,56.125,0.7017775,0.471989769,6.002432361,-4.92585933,0,0,6,0,3,0,0,0,0,0
2010,"4A",18,78.8225,63.625,0.259331933,0.474518465,5.847548056,-3.550407432,0,0,6,0,4,0,0,0,0,0
2010,"4A",19,77.405,71.375,0,-0.147269696,0.293738524,3.671720924,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,87.4175,60.25,0.723769825,1.160728053,3.584828503,-8.746587154,0.8226,0.2151,5,7,1,0,2,1,2,1
2010,"4A",16,85.1675,64.75,0.712716025,1.046327501,4.995717161,-7.626738049,0.8226,0.2151,5,0,2,0,2,1,3,2
2010,"4A",17,82.7825,70.125,0.68908165,1.031464948,5.004827759,-3.822926216,0.8226,0.2151,5,0,3,0,2,1,4,3
2010,"4A",18,81.365,72,0.247717805,0.805838547,4.966000355,-1.362086576,0.457,0.1195,5,0,4,0,2,1,5,4
2010,"4A",19,80.3975,74.5,0,-0.141369284,0.205736376,4.829265927,0,0,0,-5,5,1,2,1,6,5
2010,"4A",15,78.8225,67.125,0.6898029,1.23058366,1.11596507,-7.756784095,0.252,0.8109,6,10,1,0,4,7,8,1
2010,"4A",16,76.1675,70.25,0.692632225,1.201457376,3.475976806,-7.285794684,0.252,0.8109,6,0,2,0,4,7,9,2
2010,"4A",17,73.7825,81,0.695827175,1.201165761,3.889706642,-4.716443925,0.252,0.8109,6,0,3,0,4,7,10,3
2010,"4A",18,73.04,91.375,0.264670423,0.835938035,3.586416315,-3.48636265,0.14,0.4505,6,0,4,0,4,7,11,4
2010,"4A",19,72.365,93.375,0,0.020598995,0.065765088,1.726634305,0,0,0,-6,5,1,4,7,12,5
2010,"4A",15,85.2575,48,0.7249419,0.816830558,2.677148297,-5.979401601,0,0.4518,4,6,1,0,2,7,8,1
2010,"4A",16,84.0875,47.5,0.6978971,0.695919248,4.003209284,-3.263913727,0,0.4518,4,0,2,0,2,7,9,2
2010,"4A",17,82.94,51.5,0.706602125,0.665697337,4.002408158,-1.110676428,0,0.4518,4,0,3,0,2,7,10,3
2010,"4A",18,81.7025,54.875,0.253242168,0.547574968,3.958396363,-0.363644633,0,0.251,4,0,4,0,2,7,11,4
2010,"4A",19,79.7225,62.875,0,-0.050633388,0.106316176,4.494982125,0,0,0,-4,5,1,2,7,12,5
2010,"4A",15,77,80.125,0.7165211,0.60392382,3.992174018,-4.613500896,0.0693,0,6,6,1,0,0,0,0,0
2010,"4A",16,75.7625,83.25,0.714933175,0.584474516,5.580600504,-3.527036712,0.0693,0,6,0,2,0,0,0,0,0
2010,"4A",17,75.02,82.75,0.69827975,0.565484344,5.877330396,-0.403509918,0.0693,0,6,0,3,0,0,0,0,0
2010,"4A",18,74.345,78.25,0.24369829,0.446244077,5.392722185,2.912597518,0.0385,0,6,0,4,0,0,0,0,0
2010,"4A",19,73.3775,77.875,0,-0.162811493,0.214243272,9.076742894,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,82.04,72,0.70395155,0.477571215,2.501068633,-7.288320834,0,0,3,5,1,0,2,5,6,1
2010,"4A",16,81.365,73.25,0.706709125,0.312141356,3.003935347,-3.065846776,0,0,3,0,2,0,2,5,7,2
2010,"4A",17,80.3975,75.25,0.71688765,0.284929247,3.002507865,1.080338212,0,0,3,0,3,0,2,5,8,3
2010,"4A",18,79.385,77.875,0.260732883,0.270265216,3.002394432,1.816676515,0,0,3,0,4,0,2,5,9,4
2010,"4A",19,78.4175,82.75,0,-0.04595607,0.078333703,4.438806229,0,0,0,-3,5,1,2,5,10,5
2010,"4A",15,83.6825,76.375,0.68955875,0.931202443,4.110370269,-7.485379337,0.5193,0.0369,6,7,1,0,2,1,2,1
2010,"4A",16,83.615,75.875,0.69562825,0.872388369,5.85041737,-6.757357504,0.5193,0.0369,6,0,2,0,2,1,3,2
2010,"4A",17,84.02,75.875,0.7133685,0.848333456,5.994296901,-3.709212986,0.5193,0.0369,6,0,3,0,2,1,4,3
2010,"4A",18,82.7825,78.25,0.253948405,0.736701712,5.779070174,-1.548501686,0.2885,0.0205,6,0,4,0,2,1,5,4
2010,"4A",19,80.8025,82.75,0,-0.167526331,0.2746384,5.337996533,0,0,0,-6,5,1,2,1,6,5
2010,"4A",15,84.3575,72,0.699307,0.600636676,1.85352537,-4.062638859,0.1251,0.2988,2,3,1,0,1,6,7,1
2010,"4A",16,83.345,73.25,0.681561525,0.486617742,2.002684052,0.163128578,0.1251,0.2988,2,0,2,0,1,6,8,2
2010,"4A",17,82.94,72.75,0.7171351,0.474255601,2.001673956,2.257860728,0.1251,0.2988,2,0,3,0,1,6,9,3
2010,"4A",18,81.14,71.375,0.250547863,0.347032688,2.001257992,2.699027763,0.0695,0.166,2,0,4,0,1,6,10,4
2010,"4A",19,79.385,76,0,-0.045261126,0.028495166,3.958379476,0,0,0,-2,5,1,1,6,11,5
2010,"4A",15,82.7825,65.5,0.723182875,0.909183486,2.657390903,-2.847199647,0,0.7551,3,3,1,0,0,0,0,0
2010,"4A",16,80.1275,63.875,0.7066526,0.794319749,3.003060568,1.396245261,0,0.7551,3,0,2,0,0,0,0,0
2010,"4A",17,78.4175,66.375,0.6845116,0.77696758,3.002593245,3.193952854,0,0.7551,3,0,3,0,0,0,0,0
2010,"4A",18,76.73,72.125,0.28082053,0.559189871,2.999243625,3.421653697,0,0.4195,3,0,4,0,0,0,0,0
2010,"4A",19,75.3575,65.25,0,-0.058127453,0.073979957,5.544098967,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,78.215,77.125,0.6783161,0.60526562,4.415365126,-5.654237161,0.0072,0,6,6,1,0,0,0,0,0
2010,"4A",16,79.07,70.25,0.694705825,0.535394867,5.934721383,-3.369218975,0.0072,0,6,0,2,0,0,0,0,0
2010,"4A",17,78.485,65.625,0.694268375,0.475035536,6.00354913,-0.282511986,0.0072,0,6,0,3,0,0,0,0,0
2010,"4A",18,75.7625,77.25,0.250834903,0.444947628,5.739832686,1.673647544,0.004,0,6,0,4,0,0,0,0,0
2010,"4A",19,75.02,84,0,-0.185615671,0.251803002,7.37680625,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,77.7425,77,0.69887055,0.550330782,4.116095552,-5.711026697,0,0,5,5,1,0,0,0,0,0
2010,"4A",16,76.325,85.75,0.6930292,0.416568757,5.003923071,-3.31462167,0,0,5,0,2,0,0,0,0,0
2010,"4A",17,74.6825,94.75,0.723422675,0.393837013,5.004280134,0.370737724,0,0,5,0,3,0,0,0,0,0
2010,"4A",18,72.7025,94.5,0.24951497,0.397432502,4.964573531,1.689733458,0,0,5,0,4,0,0,0,0,0
2010,"4A",19,71.96,93,0,-0.176890605,0.194311369,6.905836045,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,82.04,63.75,0.67610825,1.063586164,3.49606966,-5.460867615,0.7092,0.2997,4,4,1,0,0,0,0,0
2010,"4A",16,80.8025,69.875,0.71508925,1.03154591,4.003631032,-1.521042614,0.7092,0.2997,4,0,2,0,0,0,0,0
2010,"4A",17,78.1475,77.125,0.682338,1.073015046,4.003252267,1.402454102,0.7092,0.2997,4,0,3,0,0,0,0,0
2010,"4A",18,76.325,77.125,0.245875488,0.794375552,4.002787935,2.076192695,0.394,0.1665,4,0,4,0,0,0,0,0
2010,"4A",19,75.92,81.625,0,-0.114203745,0.132227673,6.415894938,0,0,0,-4,5,1,0,0,0,0
2010,"4A",15,74.84,86.875,0.687679525,0.917921557,3.866965345,-5.502034487,0.4806,0.2106,5,5,1,0,0,0,0,0
2010,"4A",16,76.595,83.125,0.70239605,0.858725599,5.004534454,-2.054628749,0.4806,0.2106,5,0,2,0,0,0,0,0
2010,"4A",17,76.325,85.75,0.6727867,0.873015162,5.004218973,1.295987985,0.4806,0.2106,5,0,3,0,0,0,0,0
2010,"4A",18,75.3575,77.375,0.250906298,0.715256527,4.884243237,3.144668221,0.267,0.117,5,0,4,0,0,0,0,0
2010,"4A",19,74.345,72.875,0,-0.153127612,0.175991544,9.158040682,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,80.96,65.125,0.7065954,0.672813531,3.872883574,-5.13142057,0,0.2007,5,5,1,0,0,0,0,0
2010,"4A",16,80.3975,63.875,0.714797225,0.567219285,4.986982346,-3.422830615,0,0.2007,5,0,2,0,0,0,0,0
2010,"4A",17,78.1475,64.5,0.678876575,0.52313443,5.002976463,-0.475628362,0,0.2007,5,0,3,0,0,0,0,0
2010,"4A",18,75.7625,67.875,0.238994805,0.453650446,4.840086237,1.824724165,0,0.1115,5,0,4,0,0,0,0,0
2010,"4A",19,75.5825,72.125,0,-0.134994461,0.168418882,7.126981026,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,87.8225,50.625,0.71718755,0.669336074,1.94415259,-2.314211486,0.8406,0,2,2,1,0,1,2,3,1
2010,"4A",16,86.405,52.25,0.6884576,0.66096919,2.001349853,-0.130542145,0.8406,0,2,0,2,0,1,2,4,2
2010,"4A",17,84.7625,59.25,0.68137285,0.684067216,2.001051178,0.765446638,0.8406,0,2,0,3,0,1,2,5,3
2010,"4A",18,82.7825,61.125,0.26288438,0.479113315,2.000932506,1.104143509,0.467,0,2,0,4,0,1,2,6,4
2010,"4A",19,80.8025,65.625,0,-0.048701003,0.028789441,2.855508388,0,0,0,-2,5,1,1,2,7,5
2010,"4A",15,86.675,69.5,0.69714185,0.399860971,2.850331133,-3.48787086,0,0,3,3,1,0,0,0,0,0
2010,"4A",16,86.405,66.125,0.694418025,0.285535495,3.00301166,-0.472264098,0,0,3,0,2,0,0,0,0,0
2010,"4A",17,85.325,65,0.706110475,0.262786894,3.002393218,1.129594923,0,0,3,0,3,0,0,0,0,0
2010,"4A",18,82.445,73.75,0.25925982,0.244899254,3.001940671,1.751043033,0,0,3,0,4,0,0,0,0,0
2010,"4A",19,81.635,77.75,0,-0.123822065,0.095395866,4.231656458,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,84.7625,75.125,0.6979708,0.948600925,1.554128773,-7.896013751,0.6003,0.3474,2,6,1,0,4,3,4,1
2010,"4A",16,83.345,78.25,0.699705525,0.800218248,2.003894479,-1.188513121,0.6003,0.3474,2,0,2,0,4,3,5,2
2010,"4A",17,82.3775,80.875,0.707665975,0.819397812,2.003072419,2.352208869,0.6003,0.3474,2,0,3,0,4,3,6,3
2010,"4A",18,80.8025,85.125,0.26916574,0.579621296,2.002216981,3.691191941,0.3335,0.193,2,0,4,0,4,3,7,4
2010,"4A",19,79.385,88.875,0,-0.006942746,0.030377443,4.867363207,0,0,0,-2,5,1,4,3,8,5
2010,"4A",15,88.385,63,0.719501175,0.57458143,0.993191554,-0.248904653,0.4959,0.315,1,1,1,0,0,0,0,0
2010,"4A",16,87.4175,66.125,0.6965707,0.568745678,1.001201443,1.487901126,0.4959,0.315,1,0,2,0,0,0,0,0
2010,"4A",17,87.08,68,0.7083375,0.626529352,1.000995422,2.136586346,0.4959,0.315,1,0,3,0,0,0,0,0
2010,"4A",18,86.405,67.375,0.251622785,0.403856181,1.000793181,2.257982784,0.2755,0.175,1,0,4,0,0,0,0,0
2010,"4A",19,89.7125,55.75,0,-0.019590213,0.015274865,2.647616313,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,75.92,48,0.7163741,0.891438275,2.754427266,-3.382945759,0,0.6363,6,7,1,0,1,7,8,1
2010,"4A",16,77.27,44.875,0.7186402,0.889811482,4.452717385,-3.278977521,0,0.6363,6,0,2,0,1,7,9,2
2010,"4A",17,78.6425,43.625,0.6911338,0.886364802,4.823503492,-1.879362429,0,0.6363,6,0,3,0,1,7,10,3
2010,"4A",18,77.7425,45.875,0.247778588,0.638046636,4.55689234,-0.001629335,0,0.3535,6,0,4,0,1,7,11,4
2010,"4A",19,72.6125,60.125,0,-0.105960114,0.134722376,5.537710432,0,0,0,-6,5,1,1,7,12,5
2010,"4A",15,78.98,39.75,0.713314,0.650869233,3.557226017,-4.483332488,0.4158,0,4,4,1,0,0,0,0,0
2010,"4A",16,78.4175,39,0.68743505,0.586517987,4.000304407,-4.226568635,0.4158,0,4,0,2,0,0,0,0,0
2010,"4A",17,76.73,42.75,0.698691125,0.585468444,4.000274185,-3.606667807,0.4158,0,4,0,3,0,0,0,0,0
2010,"4A",18,73.445,52.5,0.246389663,0.470313977,4.000335403,-3.32741379,0.231,0,4,0,4,0,0,0,0,0
2010,"4A",19,71.3975,59.5,0,-0.113958111,0.109574444,1.720056514,0,0,0,-4,5,1,0,0,0,0
