"Vintage","Climate.zone","Hour.number","Outdoor.Temp.F.","Outdoor.Humid.","Occ.Fraction.","Demand.Power.Diff.sf.","Indoor.Temp.Diff.F.","Indoor.Humid.Diff.","Lighting.Power.Diff.pct.","MELs.Diff.pct.","Cooling.Setpoint.Diff.","Cooling.Setpoint.Diff.One.Step.","Since.DR.Started.","Since.DR.Ended.","Pre.cooling.Temp.Decrease.","Pre.cooling.Duration.","Since.Pre.cooling.Started.","Since.Pre.cooling.Ended."
2010,"4A",15,78.08,49.25,0.673887625,0.529349622,4.151542581,-5.411350014,0,0,5,5,1,0,0,0,0,0
2010,"4A",16,77.405,51.25,0.715841,0.436782521,5.001373774,-4.674400807,0,0,5,0,2,0,0,0,0,0
2010,"4A",17,76.325,54.5,0.703172975,0.406150788,5.00143401,-3.958315626,0,0,5,0,3,0,0,0,0,0
2010,"4A",18,74.6825,58.5,0.259216708,0.366846583,4.980609192,-3.153424069,0,0,5,0,4,0,0,0,0,0
2010,"4A",19,73.3775,60.625,0,-0.167560461,0.183136947,3.383894148,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,78.98,58,0.70945075,0.726284766,3.329410489,-5.849127637,0.3402,0.1197,4,5,1,0,1,6,7,1
2010,"4A",16,78.98,60.5,0.697412575,0.627557664,4.00302703,-4.429175915,0.3402,0.1197,4,0,2,0,1,6,8,2
2010,"4A",17,78.4175,66.375,0.682004225,0.632056337,4.002512567,-1.251229795,0.3402,0.1197,4,0,3,0,1,6,9,3
2010,"4A",18,76.73,70.25,0.246911548,0.506812267,4.00206651,0.076411697,0.189,0.0665,4,0,4,0,1,6,10,4
2010,"4A",19,74.6825,77.875,0,-0.108824765,0.13216318,4.326525108,0,0,0,-4,5,1,1,6,11,5
2010,"4A",15,82.7825,65.5,0.70184,1.12892074,3.945549129,-5.372104018,0.5697,0.4581,5,5,1,0,0,0,0,0
2010,"4A",16,81.365,68.25,0.731645975,1.043137866,4.983886121,-2.698016117,0.5697,0.4581,5,0,2,0,0,0,0,0
2010,"4A",17,80.3975,73.375,0.70399525,1.058811076,5.003932333,1.074870881,0.5697,0.4581,5,0,3,0,0,0,0,0
2010,"4A",18,78.8225,77.875,0.243489053,0.82890728,4.886408998,2.874320512,0.3165,0.2545,5,0,4,0,0,0,0,0
2010,"4A",19,77.405,80.875,0,-0.146107067,0.185552208,7.611078529,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,84.0875,61.25,0.704007925,0.964552477,3.774521123,-4.799707304,0,0.5931,5,5,1,0,0,0,0,0
2010,"4A",16,82.3775,65,0.6983369,0.873940908,4.92880451,-4.14563022,0,0.5931,5,0,2,0,0,0,0,0
2010,"4A",17,81.365,66.25,0.731546775,0.835695222,5.00236245,-1.292910734,0,0.5931,5,0,3,0,0,0,0,0
2010,"4A",18,79.7225,70.125,0.26855464,0.65490776,4.878175415,0.503201147,0,0.3295,5,0,4,0,0,0,0,0
2010,"4A",19,77.7425,75.125,0,-0.129897873,0.183209484,5.945954707,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,83.345,53.75,0.677357975,0.479897281,2.836856573,-3.636552426,0.2088,0,3,3,1,0,0,0,0,0
2010,"4A",16,82.3775,56.125,0.700326275,0.390480895,3.001936826,-1.373449908,0.2088,0,3,0,2,0,0,0,0,0
2010,"4A",17,82.04,56.75,0.711329,0.385433338,3.00141947,-0.041152772,0.2088,0,3,0,3,0,0,0,0,0
2010,"4A",18,80.8025,56,0.258818808,0.312118963,3.001306585,0.224289172,0.116,0,3,0,4,0,0,0,0,0
2010,"4A",19,78.1475,64.125,0,-0.082665658,0.080679231,3.20492568,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,89.96,58,0.70392305,0.38450713,2.852215613,-3.829698646,0,0,3,3,1,0,0,0,0,0
2010,"4A",16,88.7225,61.125,0.72797275,0.278390911,3.003019816,-0.969828986,0,0,3,0,2,0,0,0,0,0
2010,"4A",17,86.7425,64.25,0.704553425,0.258016863,3.001874777,0.980085036,0,0,3,0,3,0,0,0,0,0
2010,"4A",18,85.325,66.875,0.2742098,0.239433617,3.001607141,1.705412473,0,0,3,0,4,0,0,0,0,0
2010,"4A",19,83.6825,71.75,0,-0.127265645,0.09203776,4.28613145,0,0,0,-3,5,1,0,0,0,0
2010,"4A",15,87.98,58.5,0.7079466,0.999656717,1.937317981,-1.910776132,0.6984,0.576,2,2,1,0,0,0,0,0
2010,"4A",16,87.98,58.25,0.705655925,1.006212072,2.002315051,1.438082001,0.6984,0.576,2,0,2,0,0,0,0,0
2010,"4A",17,87.98,57.75,0.68460215,1.076110153,2.002055143,2.937496682,0.6984,0.576,2,0,3,0,0,0,0,0
2010,"4A",18,86.7425,59.5,0.250603233,0.721553788,2.001574874,3.115225662,0.388,0.32,2,0,4,0,0,0,0,0
2010,"4A",19,85.325,62.25,0,-0.048698547,0.029693134,4.036853681,0,0,0,-2,5,1,0,0,0,0
2010,"4A",15,91.3775,32.25,0.716474175,0.887209286,2.631961993,-8.297772432,0.1233,0.3141,6,10,1,0,4,6,7,1
2010,"4A",16,91.04,33,0.680841875,0.848580298,5.142319048,-9.787594076,0.1233,0.3141,6,0,2,0,4,6,8,2
2010,"4A",17,89.8025,33.625,0.69695085,0.81838238,5.557668841,-8.252729375,0.1233,0.3141,6,0,3,0,4,6,9,3
2010,"4A",18,87.1475,37.125,0.25481182,0.641292196,5.25438656,-5.335030526,0.0685,0.1745,6,0,4,0,4,6,10,4
2010,"4A",19,81.05,52.125,0,-0.061160229,0.177363022,2.003346235,0,0,0,-6,5,1,4,6,11,5
2010,"4A",15,87.8225,53.25,0.702310875,0.911249531,3.367698478,-5.189606147,0,0.6309,4,4,1,0,0,0,0,0
2010,"4A",16,85.73,60.75,0.698545325,0.802086571,4.002528863,-3.449162787,0,0.6309,4,0,2,0,0,0,0,0
2010,"4A",17,84.3575,65.5,0.7145969,0.779710265,4.00345015,1.251233369,0,0.6309,4,0,3,0,0,0,0,0
2010,"4A",18,83.345,70.125,0.250683158,0.61631932,3.985098665,2.546290087,0,0.3505,4,0,4,0,0,0,0,0
2010,"4A",19,85.5275,58.875,0,-0.113463073,0.139211469,6.093488214,0,0,0,-4,5,1,0,0,0,0
2010,"4A",15,86.7425,28.375,0.6977061,0.885167849,3.634622231,-4.367447996,0.8883,0,4,4,1,0,1,1,2,1
2010,"4A",16,85.325,28,0.70895185,0.831690696,4.0000298,-3.516461363,0.8883,0,4,0,2,0,1,1,3,2
2010,"4A",17,84.3575,27.375,0.710670075,0.896369093,3.999450957,-3.10340044,0.8883,0,4,0,3,0,1,1,4,3
2010,"4A",18,82.7825,28.25,0.253114095,0.653423278,3.998888265,-3.534104873,0.4935,0,4,0,4,0,1,1,5,4
2010,"4A",19,80.8025,30.25,0,-0.10244143,0.123102843,1.676533479,0,0,0,-4,5,1,1,1,6,5
2010,"4A",15,78.08,42.375,0.71773655,0.52290581,4.212578393,-5.390722459,0,0,5,5,1,0,0,0,0,0
2010,"4A",16,78.08,43.875,0.70203825,0.419276911,5.000457112,-5.376578061,0,0,5,0,2,0,0,0,0,0
2010,"4A",17,77.405,48.125,0.69260435,0.399548453,5.000698085,-4.510181609,0,0,5,0,3,0,0,0,0,0
2010,"4A",18,75.7625,52.5,0.257424148,0.384815608,4.985772823,-3.372375715,0,0,5,0,4,0,0,0,0,0
2010,"4A",19,73.7825,61.5,0,-0.144905026,0.182593512,2.816976027,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,92.2775,31.75,0.720820875,1.262787158,2.253981662,-8.261699957,0.7047,0.5202,5,9,1,0,4,6,7,1
2010,"4A",16,93.02,26.75,0.72891335,1.240929712,4.480658167,-7.755573291,0.7047,0.5202,5,0,2,0,4,6,8,2
2010,"4A",17,92.345,22.875,0.700574375,1.270720109,4.818921824,-4.61404872,0.7047,0.5202,5,0,3,0,4,6,9,3
2010,"4A",18,89.465,26,0.249846993,0.919039678,4.519334916,-1.448351031,0.3915,0.289,5,0,4,0,4,6,10,4
2010,"4A",19,86.0675,26.5,0,-0.039458021,0.123299019,4.250720373,0,0,0,-5,5,1,4,6,11,5
2010,"4A",15,80.06,28.625,0.6981558,0.763653756,0.939805735,-1.646795713,0.693,0.2574,1,2,1,0,1,7,8,1
2010,"4A",16,80.06,29,0.68871045,0.728197735,0.999860819,-1.465541064,0.693,0.2574,1,0,2,0,1,7,9,2
2010,"4A",17,80.06,27.75,0.701975075,0.755019525,0.999803022,-1.252895932,0.693,0.2574,1,0,3,0,1,7,10,3
2010,"4A",18,78.8225,27.625,0.26240853,0.508731282,0.999768508,-1.254513832,0.385,0.143,1,0,4,0,1,7,11,4
2010,"4A",19,76.1675,31.125,0,0.013701064,0.013220286,0.684482928,0,0,0,-1,5,1,1,7,12,5
2010,"4A",15,78.08,42,0.691265625,0.576263399,2.875002875,-6.7275872,0,0.0189,6,9,1,0,4,3,4,1
2010,"4A",16,76.73,43.875,0.6852664,0.536210855,5.17069514,-7.674269901,0,0.0189,6,0,2,0,4,3,5,2
2010,"4A",17,75.92,43.125,0.71801295,0.508441759,5.56991546,-6.309486526,0,0.0189,6,0,3,0,4,3,6,3
2010,"4A",18,74.6825,41.375,0.26104873,0.413536065,5.125435145,-3.167685634,0,0.0105,6,0,4,0,4,3,7,4
2010,"4A",19,72.14,47.25,0,-0.099198443,0.165774811,4.455385781,0,0,0,-6,5,1,4,3,8,5
2010,"4A",15,77,60,0.7080866,0.535524935,2.243424679,-6.27011399,0.1116,0,3,6,1,0,3,5,6,1
2010,"4A",16,76.325,64.375,0.711344175,0.41962946,3.002318418,-3.433064603,0.1116,0,3,0,2,0,3,5,7,2
2010,"4A",17,75.92,65.125,0.703822975,0.39953239,3.002001299,-1.989014911,0.1116,0,3,0,3,0,3,5,8,3
2010,"4A",18,74.6825,62.75,0.267253228,0.332102601,3.001647527,-0.53146692,0.062,0,3,0,4,0,3,5,9,4
2010,"4A",19,73.3775,64.5,0,-0.003457576,0.066657991,3.586073838,0,0,0,-3,5,1,3,5,10,5
2010,"4A",15,84.5825,20.125,0.713412575,0.515335682,4.21945739,-3.913805157,0,0,5,5,1,0,0,0,0,0
2010,"4A",16,83.6825,19.625,0.709895575,0.410317791,4.999242471,-3.848603647,0,0,5,0,2,0,0,0,0,0
2010,"4A",17,82.94,19.375,0.688536775,0.435793235,4.99911296,-3.675167225,0,0,5,0,3,0,0,0,0,0
2010,"4A",18,82.3775,20.25,0.263737343,0.416003437,4.974487671,-3.107813346,0,0,5,0,4,0,0,0,0,0
2010,"4A",19,79.565,23.5,0,-0.164018332,0.200067172,2.328434646,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,79.385,71.625,0.69743995,0.620792621,1.553033702,-6.201624075,0.3051,0.0576,2,5,1,0,3,8,9,1
2010,"4A",16,78.98,73.25,0.688292075,0.48700718,2.003293454,-1.811671816,0.3051,0.0576,2,0,2,0,3,8,10,2
2010,"4A",17,78.4175,75.25,0.710507775,0.490075607,2.002396813,0.616385668,0.3051,0.0576,2,0,3,0,3,8,11,3
2010,"4A",18,77.405,76.625,0.24709964,0.38798301,2.002110022,1.724866583,0.1695,0.032,2,0,4,0,3,8,12,4
2010,"4A",19,77,75.125,0,0.031610674,0.0138837,3.99858303,0,0,0,-2,5,1,3,8,13,5
2010,"4A",15,87.4175,25.25,0.69901735,0.603872168,3.572196537,-3.89885509,0.0135,0.216,4,4,1,0,0,0,0,0
2010,"4A",16,84.4925,31,0.68867735,0.496164716,4.000002271,-4.061138859,0.0135,0.216,4,0,2,0,0,0,0,0
2010,"4A",17,82.3775,34.625,0.701870275,0.481576266,4.000077516,-3.804971707,0.0135,0.216,4,0,3,0,0,0,0,0
2010,"4A",18,82.04,35,0.249209418,0.405893,3.99970995,-3.818053722,0.0075,0.12,4,0,4,0,0,0,0,0
2010,"4A",19,81.365,37.5,0,-0.10339001,0.11072941,1.455211001,0,0,0,-4,5,1,0,0,0,0
2010,"4A",15,77.7425,51.75,0.704541325,0.631670421,0.995773836,-0.831969462,0,0.7686,1,1,1,0,0,0,0,0
2010,"4A",16,77.675,55.25,0.695876075,0.610237771,1.000917283,0.721855511,0,0.7686,1,0,2,0,0,0,0,0
2010,"4A",17,76.73,57.25,0.715230075,0.615914553,1.000666136,1.39728249,0,0.7686,1,0,3,0,0,0,0,0
2010,"4A",18,75.3575,61.75,0.277331193,0.396140378,1.000349263,1.332031768,0,0.427,1,0,4,0,0,0,0,0
2010,"4A",19,74.345,64,0,-0.00859074,0.012647616,1.892651294,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,78.98,66.25,0,0.983496934,3.442703233,-5.64071648,0.8883,0,6,6,1,0,0,0,0,0
2010,"4A",16,78.4175,69.5,0,1.011458054,5.167397612,-7.482168926,0.8883,0,6,0,2,0,0,0,0,0
2010,"4A",17,76.73,72.875,0,1.082961505,5.2072626,-6.409177503,0.8883,0,6,0,3,0,0,0,0,0
2010,"4A",18,75.3575,75.25,0,0.804560245,4.697715875,-4.641596003,0.4935,0,6,0,4,0,0,0,0,0
2010,"4A",19,75.02,77.875,0,-0.105704262,0.15673148,1.502180268,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,79.7225,56.5,0.691408275,0.606399262,4.4084871,-5.926626016,0,0,6,6,1,0,0,0,0,0
2010,"4A",16,78.4175,60.5,0.7089433,0.548642482,5.795608381,-6.050075176,0,0,6,0,2,0,0,0,0,0
2010,"4A",17,76.73,66.375,0.70451085,0.471221098,5.977324003,-3.502309201,0,0,6,0,3,0,0,0,0,0
2010,"4A",18,74.6825,73.375,0.239129058,0.437183428,5.671344182,-0.836538315,0,0,6,0,4,0,0,0,0,0
2010,"4A",19,73.3775,79.125,0,-0.180082574,0.236231496,4.975702736,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,80.3975,74,0.700703175,0.625932931,4.17688636,-5.955441346,0.1152,0.0189,5,5,1,0,0,0,0,0
2010,"4A",16,79.385,72.75,0.686745675,0.499642385,5.003567172,-3.455414796,0.1152,0.0189,5,0,2,0,0,0,0,0
2010,"4A",17,78.98,70.125,0.7264535,0.476690234,5.003163058,0.573580413,0.1152,0.0189,5,0,3,0,0,0,0,0
2010,"4A",18,77.7425,74,0.238800455,0.448099342,4.974713876,1.593265674,0.064,0.0105,5,0,4,0,0,0,0,0
2010,"4A",19,76.325,78.25,0,-0.168748078,0.197888943,6.377260313,0,0,0,-5,5,1,0,0,0,0
2010,"4A",15,70.7225,77.25,0.681871,0.852818184,2.720988598,-3.711961981,0.432,0.3114,3,3,1,0,0,0,0,0
2010,"4A",15,72.365,45.25,0.716301575,0.494419234,1.92873945,-2.239260087,0.5445,0,2,2,1,0,0,0,0,0
2010,"4A",16,72.635,48.5,0.70565905,0.511321859,2.000156491,-1.556505758,0.5445,0,2,0,2,0,0,0,0,0
2010,"4A",17,72.365,56.875,0.70500205,0.554976228,2.000277464,-1.057314603,0.5445,0,2,0,3,0,0,0,0,0
2010,"4A",18,71.3975,68.5,0.237382243,0.443042987,2.000649233,-0.660296665,0.3025,0,2,0,4,0,0,0,0,0
2010,"4A",19,71.06,76.75,0,-0.036899493,0.001706333,1.149542611,0,0,0,-2,5,1,0,0,0,0
2010,"4A",15,78.8225,76,0.70221675,0.105099963,0.99425637,-0.822111344,0,0,1,1,1,0,0,0,0,0
2010,"4A",16,78.08,79,0.711112025,0.08343745,1.00068949,0.364492344,0,0,1,0,2,0,0,0,0,0
2010,"4A",17,76.73,82.75,0.699726725,0.075517736,1.000502381,0.719222093,0,0,1,0,3,0,0,0,0,0
2010,"4A",18,75.92,85,0.267576323,0.070049005,1.00055383,0.79927732,0,0,1,0,4,0,0,0,0,0
2010,"4A",19,75.3575,86.875,0,-0.036076648,0.012956546,1.430791789,0,0,0,-1,5,1,0,0,0,0
2010,"4A",15,86.405,42.25,0.7133589,0.936728195,4.147424214,-4.285214737,0.4914,0.2151,6,6,1,0,0,0,0,0
2010,"4A",16,86,40,0.71488535,0.894500161,5.55134702,-2.37278462,0.4914,0.2151,6,0,2,0,0,0,0,0
2010,"4A",17,82.85,50,0.696471025,0.926484058,5.706208281,-0.944581016,0.4914,0.2151,6,0,3,0,0,0,0,0
2010,"4A",18,81.635,46.625,0.259605098,0.724962336,5.284315867,1.166264995,0.273,0.1195,6,0,4,0,0,0,0,0
2010,"4A",19,81.365,36.625,0,-0.194638854,0.184121362,8.541191737,0,0,0,-6,5,1,0,0,0,0
2010,"4A",15,73.04,46,0.699209275,0.706611634,3.396753254,-4.30516066,0.1557,0.3276,4,4,1,0,0,0,0,0
2010,"4A",16,72.365,47.25,0.6919255,0.635065482,4.000264966,-4.301094882,0.1557,0.3276,4,0,2,0,0,0,0,0
2010,"4A",17,71.3975,51.125,0.716701225,0.637356865,4.000290346,-3.791690778,0.1557,0.3276,4,0,3,0,0,0,0,0
2010,"4A",15,75.02,41.75,0.717831725,0.97324879,1.313874403,-3.291526931,0,0.8217,6,9,1,0,3,2,3,1
2010,"4A",16,74.345,43.5,0.6961646,0.92171008,3.086579895,-3.702051073,0,0.8217,6,0,2,0,3,2,4,2
2010,"4A",17,73.3775,45.625,0.68697155,0.906265443,3.469729092,-2.705957446,0,0.8217,6,0,3,0,3,2,5,3
2010,"4A",18,71.8025,43.5,0.254433565,0.584802095,3.063590583,-0.061425594,0,0.4565,6,0,4,0,3,2,6,4
2010,"4A",15,71.06,55.25,0.6937911,0.387594315,1.917485397,-2.215041008,0.2655,0,2,2,1,0,0,0,0,0
2010,"4A",15,70.385,53,0.706532475,0.461423139,2.017709986,-5.776596626,0,0,5,8,1,0,3,8,9,1
2010,"4A",15,73.3775,77.25,0.704212625,1.3961446,2.374600111,-4.098230899,0.828,0.576,5,6,1,0,1,8,9,1
2010,"4A",16,73.6025,81.625,0.700474375,1.314929256,3.660861917,-3.585465669,0.828,0.576,5,0,2,0,1,8,10,2
2010,"4A",17,73.3775,83.25,0.693102525,1.413149006,3.853104254,-1.931929031,0.828,0.576,5,0,3,0,1,8,11,3
2010,"4A",18,71.8025,87.75,0.25814043,0.962295838,3.254848974,0.419340788,0.46,0.32,5,0,4,0,1,8,12,4
2010,"4A",19,71.06,90,0,-0.026844101,0.03908001,4.543296349,0,0,0,-5,5,1,1,8,13,5
2010,"4A",15,71.8025,97.75,0.7030606,1.108702248,0.597872618,-7.897501597,0.1125,0.8361,5,8,1,0,3,5,6,1
2010,"4A",16,71.6225,98.125,0.7024123,1.108095791,2.27638013,-6.880351724,0.1125,0.8361,5,0,2,0,3,5,7,2
2010,"4A",17,72.635,96.375,0.713369975,1.120498645,2.782947616,-3.409969181,0.1125,0.8361,5,0,3,0,3,5,8,3
2010,"4A",18,72.365,98.5,0.25813373,0.777571887,2.437251883,-0.374190527,0.0625,0.4645,5,0,4,0,3,5,9,4
2010,"4A",15,71.2175,55.75,0.69829715,0.110267474,0.994710355,-0.313561913,0,0,1,1,1,0,0,0,0,0
2010,"4A",16,71.3975,60,0.691507,0.093391412,1.000206282,0.059730414,0,0,1,0,2,0,0,0,0,0
2010,"4A",17,71.06,59.25,0.692097025,0.09129343,1.000092756,0.108817657,0,0,1,0,3,0,0,0,0,0
2010,"4A",18,70.385,55.75,0.251177543,0.087167541,1.000014756,-0.024198055,0,0,1,0,4,0,0,0,0,0
2010,"4A",15,74.345,29,0.68198835,0.917861166,2.955810818,-2.222127159,0.1521,0.6723,4,4,1,0,0,0,0,0
2010,"4A",16,73.3775,25.25,0.693808925,0.873005559,3.797071871,-1.165933217,0.1521,0.6723,4,0,2,0,0,0,0,0
2010,"4A",17,71.8025,21.125,0.69587305,0.873403475,3.92823795,0.99937846,0.1521,0.6723,4,0,3,0,0,0,0,0
2010,"6B",15,70.475,33.75,0.7110899,0.537491465,0.993487465,-1.185131176,0.7299,0.1188,1,1,1,0,0,0,0,0
2010,"6B",16,71.96,33.625,0.703644,0.540939436,0.999863209,-0.959605407,0.7299,0.1188,1,0,2,0,0,0,0,0
2010,"6B",17,73.1975,32.75,0.697764725,0.654048593,0.999819256,-0.816444595,0.7299,0.1188,1,0,3,0,0,0,0,0
2010,"6B",18,72.14,33.875,0.28916456,0.468633379,0.999785215,-0.852342552,0.4055,0.066,1,0,4,0,0,0,0,0
2010,"6B",15,82.1975,25.5,0.68050095,1.077781647,3.787690166,-3.518523241,0.8298,0.261,5,5,1,0,0,0,0,0
2010,"6B",16,82.3775,24,0.698298225,1.049573836,4.902917787,-2.915456564,0.8298,0.261,5,0,2,0,0,0,0,0
2010,"6B",17,80.1275,27.125,0.705158775,1.045367594,4.977235799,-2.122700857,0.8298,0.261,5,0,3,0,0,0,0,0
2010,"6B",18,78.4175,29.625,0.243562368,0.773225056,4.70261732,-1.672356063,0.461,0.145,5,0,4,0,0,0,0,0
2010,"6B",19,76.1675,32.5,0,-0.118327937,0.127482854,3.539969751,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,76.5275,25.125,0.704950375,0.533047365,1.778653547,-1.711487941,0,0.3393,2,3,1,0,1,3,4,1
2010,"6B",16,74.255,27.75,0.705311775,0.433378504,1.999560392,-1.758251306,0,0.3393,2,0,2,0,1,3,5,2
2010,"6B",17,72.635,29.375,0.703186475,0.411337989,1.999570895,-1.65175688,0,0.3393,2,0,3,0,1,3,6,3
2010,"6B",18,73.6025,29,0.266613737,0.331272803,1.999478592,-1.682921732,0,0.1885,2,0,4,0,1,3,7,4
2010,"6B",19,72.14,30.25,0,-0.023295263,-0.000298206,0.850761266,0,0,0,-2,5,1,1,3,8,5
2010,"6B",15,73.6025,14.625,0.685736,0.258113748,1.932943857,-0.95928546,0,0,2,2,1,0,0,0,0,0
2010,"6B",16,75.8525,13.75,0.670818375,0.22939634,1.999502146,-0.886291215,0,0,2,0,2,0,0,0,0,0
2010,"6B",17,77,13,0.69873405,0.207800442,1.999518379,-0.782638061,0,0,2,0,3,0,0,0,0,0
2010,"6B",18,75.7625,14.25,0.25222408,0.175664111,1.999564887,-0.813073077,0,0,2,0,4,0,0,0,0,0
2010,"6B",19,72.545,19.375,0,-0.054659088,0.024718474,0.810430625,0,0,0,-2,5,1,0,0,0,0
2010,"6B",15,74.345,24.625,0.697047825,0.661025145,1.908202839,-1.612019672,0,0.6138,2,2,1,0,0,0,0,0
2010,"6B",16,74.615,24.375,0.693748525,0.656298928,1.999743258,-1.597385996,0,0.6138,2,0,2,0,0,0,0,0
2010,"6B",17,73.1075,27.125,0.69589555,0.607682427,1.999690093,-1.480853843,0,0.6138,2,0,3,0,0,0,0,0
2010,"6B",18,73.8725,26.5,0.252891235,0.419899714,1.999548332,-1.443967251,0,0.341,2,0,4,0,0,0,0,0
2010,"6B",19,73.7825,26.25,0,-0.039327072,0.009203726,0.910100154,0,0,0,-2,5,1,0,0,0,0
2010,"6B",15,76.2575,43,0.695933975,0.742019065,2.190252939,-4.86143142,0.7011,0,3,6,1,0,3,5,6,1
2010,"6B",16,75.7625,44.875,0.695154125,0.669381499,3.001700318,-3.277934804,0.7011,0,3,0,2,0,3,5,7,2
2010,"6B",15,73.1975,34.5,0.692076525,0.717246431,3.210961084,-3.078660083,0,0.4482,4,4,1,0,0,0,0,0
2010,"6B",16,72.7025,35.5,0.70341625,0.659404851,3.995440585,-3.43418742,0,0.4482,4,0,2,0,0,0,0,0
2010,"6B",17,71.96,35.125,0.7078003,0.622537614,3.999622462,-3.139349472,0,0.4482,4,0,3,0,0,0,0,0
2010,"6B",18,71.3975,34,0.23649023,0.464277377,3.932429805,-2.045110504,0,0.249,4,0,4,0,0,0,0,0
2010,"6B",19,70.385,37.125,0,-0.111593276,0.080937841,3.533830727,0,0,0,-4,5,1,0,0,0,0
2010,"6B",15,77.675,19.625,0.708018025,0.52819097,3.989229329,-2.343202289,0,0.036,5,5,1,0,0,0,0,0
2010,"6B",16,78.6425,20,0.680372125,0.469699032,4.979707647,-2.028832873,0,0.036,5,0,2,0,0,0,0,0
2010,"6B",17,78.98,20,0.701081775,0.466115012,4.999189798,-1.926775763,0,0.036,5,0,3,0,0,0,0,0
2010,"6B",18,78.4175,22.5,0.271018745,0.397225887,4.925000838,-1.515402567,0,0.02,5,0,4,0,0,0,0,0
2010,"6B",19,75.4925,27.125,0,-0.141517553,0.173000377,3.436803615,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,84.5825,40,0.6862837,0.641202408,4.144415887,-7.051302574,0.036,0,6,7,1,0,1,4,5,1
2010,"6B",16,84.92,39.375,0.704871875,0.59081039,5.828320672,-7.57807537,0.036,0,6,0,2,0,1,4,6,2
2010,"6B",17,84.92,39,0.71093255,0.566582065,5.988921614,-5.848358046,0.036,0,6,0,3,0,1,4,7,3
2010,"6B",18,83.12,43.375,0.261848068,0.522372632,5.800925678,-4.140597306,0.02,0,6,0,4,0,1,4,8,4
2010,"6B",19,80.8025,47.875,0,-0.089510524,0.194482228,2.174621791,0,0,0,-6,5,1,1,4,9,5
2010,"6B",15,80.1275,39.875,0.70975055,0.241186352,1.94646708,-2.057405051,0,0,2,2,1,0,0,0,0,0
2010,"6B",16,79.655,37.875,0.719138325,0.174923881,2.000580839,-0.646614486,0,0,2,0,2,0,0,0,0,0
2010,"6B",17,78.8225,38.5,0.712617975,0.160333113,2.000196956,-0.18801384,0,0,2,0,3,0,0,0,0,0
2010,"6B",18,77.405,43.125,0.251879443,0.151746814,2.000159761,-0.239274217,0,0,2,0,4,0,0,0,0,0
2010,"6B",19,75.0875,48.125,0,-0.082351173,0.016795061,1.614166201,0,0,0,-2,5,1,0,0,0,0
2010,"6B",15,80.6225,35.5,0.712906425,0.701707372,4.196475298,-4.512219466,0.1368,0.1764,5,5,1,0,0,0,0,0
2010,"6B",16,84.11,29.625,0.706052925,0.6224115,5.001355653,-3.704078806,0.1368,0.1764,5,0,2,0,0,0,0,0
2010,"6B",17,84.7625,27,0.70047935,0.607426026,4.999735402,-2.149023649,0.1368,0.1764,5,0,3,0,0,0,0,0
2010,"6B",18,80.87,39.5,0.276476265,0.489201055,4.993109426,-2.291226348,0.076,0.098,5,0,4,0,0,0,0,0
2010,"6B",19,78.4175,45.75,0,-0.174172286,0.164975024,2.299609874,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,85.235,21.375,0.6981375,0.452725945,0.991050162,-0.830873156,0.3456,0.2655,1,1,1,0,1,2,3,1
2010,"6B",16,81.14,24,0.69865545,0.42483645,0.99990563,-0.695492735,0.3456,0.2655,1,0,2,0,1,2,4,2
2010,"6B",17,81.2975,25.875,0.701081625,0.510713137,0.99981441,-0.658715431,0.3456,0.2655,1,0,3,0,1,2,5,3
2010,"6B",18,83.2775,24.5,0.28247814,0.316900243,0.999803774,-0.736570739,0.192,0.1475,1,0,4,0,1,2,6,4
2010,"6B",19,82.1075,24.25,0,-0.059466881,0.015327124,0.861447181,0,0,0,-1,5,1,1,2,7,5
2010,"6B",15,77,25.375,0.7073071,0.653126505,3.969390338,-3.337964075,0.3375,0,5,5,1,0,0,0,0,0
2010,"6B",16,77,24.375,0.71016015,0.639539756,4.987343351,-3.373281042,0.3375,0,5,0,2,0,0,0,0,0
2010,"6B",17,77,22.75,0.700837275,0.603742128,4.99898809,-3.054450433,0.3375,0,5,0,3,0,0,0,0,0
2010,"6B",18,77,23.25,0.25942079,0.508069952,4.867739897,-2.03242894,0.1875,0,5,0,4,0,0,0,0,0
2010,"6B",19,75.7625,24.625,0,-0.106381812,0.159803152,3.688436207,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,87.6425,13.625,0.70490465,0.596746906,2.014557894,-1.670123539,0,0,3,7,1,0,4,7,8,1
2010,"6B",16,87.98,14,0.700507575,0.400019235,2.999277016,-1.884106518,0,0,3,0,2,0,4,7,9,2
2010,"6B",17,87.4175,14,0.726366725,0.41743454,2.999293765,-1.664982872,0,0,3,0,3,0,4,7,10,3
2010,"6B",18,86.405,14,0.26558634,0.346697042,2.999256856,-1.73162913,0,0,3,0,4,0,4,7,11,4
2010,"6B",19,84.0875,14.625,0,0.003371865,0.075684933,1.163539709,0,0,0,-3,5,1,4,7,12,5
2010,"6B",15,89.6225,14.375,0.694820275,1.06863258,4.045352497,-3.027559834,0.0801,0.5805,6,6,1,0,0,0,0,0
2010,"6B",16,88.7225,14.625,0.70690765,1.036364574,5.51328443,-2.953372192,0.0801,0.5805,6,0,2,0,0,0,0,0
2010,"6B",17,84.83,14.375,0.69266455,0.999309357,5.722333532,-1.673600445,0.0801,0.5805,6,0,3,0,0,0,0,0
2010,"6B",18,82.94,14,0.262765303,0.73745632,5.397791136,0.731976518,0.0445,0.3225,6,0,4,0,0,0,0,0
2010,"6B",19,79.9025,19,0,-0.160374939,0.191062768,5.874669283,0,0,0,-6,5,1,0,0,0,0
2010,"6B",15,84.5825,18.75,0.6913479,0.924008821,0.992326662,-1.126479246,0.6309,0.6057,1,1,1,0,0,0,0,0
2010,"6B",16,86.8325,16.75,0.699444,0.971619665,0.999770314,-1.040218282,0.6309,0.6057,1,0,2,0,0,0,0,0
2010,"6B",17,86.7425,17.25,0.70374195,0.936385535,0.999789437,-0.937435946,0.6309,0.6057,1,0,3,0,0,0,0,0
2010,"6B",18,85.325,19.25,0.278568293,0.572420884,0.999824014,-0.895735912,0.3505,0.3365,1,0,4,0,0,0,0,0
2010,"6B",19,82.445,20.625,0,0.015033614,0.015703605,0.507931296,0,0,0,-1,5,1,0,0,0,0
2010,"6B",15,77.27,35.625,0.668332275,0.226673281,0.994385238,-0.858739349,0,0.1737,1,1,1,0,0,0,0,0
2010,"6B",16,76.1675,37.375,0.70002825,0.203709554,1.000318727,-0.177610671,0,0.1737,1,0,2,0,0,0,0,0
2010,"6B",15,75.7625,36.25,0.714405425,0.918282962,2.61862895,-2.584726019,0.0459,0.8028,3,3,1,0,0,0,0,0
2010,"6B",16,75.5825,35.75,0.698528075,0.831940031,3.000723435,-2.084237775,0.0459,0.8028,3,0,2,0,0,0,0,0
2010,"6B",17,74.6825,36.25,0.7203304,0.870593488,2.999935185,-1.743950976,0.0459,0.8028,3,0,3,0,0,0,0,0
2010,"6B",18,72.7025,42.625,0.265941628,0.592539019,2.999029534,-1.612813851,0.0255,0.446,3,0,4,0,0,0,0,0
2010,"6B",19,70.7225,51.625,0,-0.049137111,0.050702716,1.715832723,0,0,0,-3,5,1,0,0,0,0
2010,"6B",15,72.86,33.5,0.692818125,1.325671012,2.787682174,-1.113130561,0.5976,0.8766,4,4,1,0,2,2,3,1
2010,"6B",16,72.7025,26.5,0.6978371,1.298178656,3.690234872,1.047740444,0.5976,0.8766,4,0,2,0,2,2,4,2
2010,"6B",17,71.3975,26.875,0.688382825,1.291407177,3.843163633,2.876017001,0.5976,0.8766,4,0,3,0,2,2,5,3
2010,"6B",15,81.635,26.625,0.692373925,0.796980368,2.734534813,-3.01973918,0,0.6102,3,3,1,0,0,0,0,0
2010,"6B",16,80.1275,28.875,0.689549375,0.707405355,3.000081191,-3.089703439,0,0.6102,3,0,2,0,0,0,0,0
2010,"6B",17,77.7425,30,0.7044224,0.673738104,3.000218315,-2.632988461,0,0.6102,3,0,3,0,0,0,0,0
2010,"6B",18,74.525,33.125,0.25003678,0.480159527,2.999859287,-2.037846904,0,0.339,3,0,4,0,0,0,0,0
2010,"6B",19,71.8025,38.75,0,-0.073505676,0.049283587,1.82210327,0,0,0,-3,5,1,0,0,0,0
2010,"6B",15,77.405,18.75,0.706781425,0.115992407,0.991238695,-0.746142968,0.0036,0,1,1,1,0,0,0,0,0
2010,"6B",16,78.2375,16.75,0.6989068,0.087214669,0.999711687,-0.751596947,0.0036,0,1,0,2,0,0,0,0,0
2010,"6B",17,78.4175,17.25,0.710090125,0.103868166,0.999769886,-0.717262097,0.0036,0,1,0,3,0,0,0,0,0
2010,"6B",18,76.73,18.625,0.26929938,0.071924316,0.999797137,-0.694852526,0.002,0,1,0,4,0,0,0,0,0
2010,"6B",19,74.12,19,0,-0.027376627,0.015905683,0.764506051,0,0,0,-1,5,1,0,0,0,0
2010,"6B",15,79.3175,17.375,0.690626225,0.601396102,4.485787828,-2.884751223,0,0,6,6,1,0,0,0,0,0
2010,"6B",16,80.6225,17,0.69619825,0.566762586,5.883078362,-2.812024811,0,0,6,0,2,0,0,0,0,0
2010,"6B",17,80.3975,16.375,0.7017775,0.51392613,5.989359082,-2.242760445,0,0,6,0,3,0,0,0,0,0
2010,"6B",18,80.06,16.625,0.259331933,0.483359037,5.778754532,-1.199700111,0,0,6,0,4,0,0,0,0,0
2010,"6B",19,78.1475,19.5,0,-0.177431713,0.254182975,3.969222742,0,0,0,-6,5,1,0,0,0,0
2010,"6B",15,86.675,25.375,0.723769825,1.053128688,3.717003181,-5.243512042,0.8226,0.2151,5,7,1,0,2,1,2,1
2010,"6B",16,89.555,23.75,0.712716025,1.105675893,4.993363173,-5.699074105,0.8226,0.2151,5,0,2,0,2,1,3,2
2010,"6B",17,87.89,26.125,0.68908165,1.184031231,5.000833992,-4.798133216,0.8226,0.2151,5,0,3,0,2,1,4,3
2010,"6B",18,86,29.25,0.247717805,0.75776084,4.985743562,-4.189625758,0.457,0.1195,5,0,4,0,2,1,5,4
2010,"6B",19,83.525,28.75,0,-0.149119078,0.172968165,1.981733891,0,0,0,-5,5,1,2,1,6,5
2010,"6B",15,91.6025,18.75,0.6898029,1.268736046,1.903041547,-4.504522159,0.252,0.8109,6,10,1,0,4,7,8,1
2010,"6B",16,92.615,16.75,0.692632225,1.302431659,4.407893852,-4.62170222,0.252,0.8109,6,0,2,0,4,7,9,2
2010,"6B",17,92.345,16.625,0.695827175,1.286031043,4.837711692,-2.673227169,0.252,0.8109,6,0,3,0,4,7,10,3
2010,"6B",18,91.94,17,0.264670423,0.904719342,4.642148568,-0.746352639,0.14,0.4505,6,0,4,0,4,7,11,4
2010,"6B",19,88.2275,23.25,0,-0.030465379,0.141595667,4.520957747,0,0,0,-6,5,1,4,7,12,5
2010,"6B",15,97.385,13.625,0.7249419,0.901614663,3.088088594,-3.233330625,0,0.4518,4,6,1,0,2,7,8,1
2010,"6B",16,98.2175,13.375,0.6978971,0.735291928,3.999653244,-3.340644911,0,0.4518,4,0,2,0,2,7,9,2
2010,"6B",17,97.7225,13.625,0.706602125,0.718620344,3.998904409,-2.992907279,0,0.4518,4,0,3,0,2,7,10,3
2010,"6B",18,96.98,13.375,0.253242168,0.599565474,3.998918305,-3.002610368,0,0.251,4,0,4,0,2,7,11,4
2010,"6B",19,95.0675,14.25,0,-0.07804127,0.119342156,1.555504498,0,0,0,-4,5,1,2,7,12,5
2010,"6B",15,86.4725,27.5,0.7165211,0.630464361,4.777377437,-5.606292125,0.0693,0,6,6,1,0,0,0,0,0
2010,"6B",16,86.8325,27.125,0.714933175,0.544727704,5.990781812,-5.378311204,0.0693,0,6,0,2,0,0,0,0,0
2010,"6B",17,86.0675,28.5,0.69827975,0.516025971,6.000936063,-4.070952496,0.0693,0,6,0,3,0,0,0,0,0
2010,"6B",18,83.6825,28.75,0.24369829,0.467823773,5.831073359,-2.62833333,0.0385,0,6,0,4,0,0,0,0,0
2010,"6B",19,78.5525,39.25,0,-0.195060737,0.195743066,4.284470821,0,0,0,-6,5,1,0,0,0,0
2010,"6B",15,86.8325,29.125,0.70395155,0.521297238,2.616953005,-5.714591321,0,0,3,5,1,0,2,5,6,1
2010,"6B",16,89.2175,26.125,0.706709125,0.401263231,3.001341887,-3.719790701,0,0,3,0,2,0,2,5,7,2
2010,"6B",17,89.3975,23.125,0.71688765,0.322522682,3.000556574,-1.877317445,0,0,3,0,3,0,2,5,8,3
2010,"6B",18,82.76,28.25,0.260732883,0.266257599,3.000234655,-1.22478056,0,0,3,0,4,0,2,5,9,4
2010,"6B",19,77.0675,38.875,0,-0.059606249,0.058764945,2.017827181,0,0,0,-3,5,1,2,5,10,5
2010,"6B",15,81.86,24.125,0.68955875,0.888436209,4.333626655,-4.098451316,0.5193,0.0369,6,7,1,0,2,1,2,1
2010,"6B",16,82.3775,23.625,0.69562825,0.865022981,5.923533564,-4.616450258,0.5193,0.0369,6,0,2,0,2,1,3,2
2010,"6B",17,82.04,22.75,0.7133685,0.786168077,5.999481796,-4.109881139,0.5193,0.0369,6,0,3,0,2,1,4,3
2010,"6B",18,81.365,21.375,0.253948405,0.621634147,5.83585591,-2.785998648,0.2885,0.0205,6,0,4,0,2,1,5,4
2010,"6B",19,79.16,23.5,0,-0.150746474,0.231964268,3.996418186,0,0,0,-6,5,1,2,1,6,5
2010,"6B",15,79.385,20,0.699307,0.614426797,1.860638649,-1.804504586,0.1251,0.2988,2,3,1,0,1,6,7,1
2010,"6B",16,80.2175,18.75,0.681561525,0.508467803,1.999586904,-1.532904776,0.1251,0.2988,2,0,2,0,1,6,8,2
2010,"6B",17,80.3975,18.625,0.7171351,0.507126797,1.99957533,-1.333197466,0.1251,0.2988,2,0,3,0,1,6,9,3
2010,"6B",18,79.385,19.625,0.250547863,0.357546052,1.999587133,-1.335597562,0.0695,0.166,2,0,4,0,1,6,10,4
2010,"6B",19,77.0675,22.5,0,-0.029471244,0.020974051,0.759508118,0,0,0,-2,5,1,1,6,11,5
2010,"6B",15,84.5825,19.125,0.723182875,0.887879613,2.733124397,-2.338857965,0,0.7551,3,3,1,0,0,0,0,0
2010,"6B",16,85.595,16.75,0.7066526,0.842465877,2.999107678,-2.333468012,0,0.7551,3,0,2,0,0,0,0,0
2010,"6B",17,86.675,14.75,0.6845116,0.805956149,2.999548516,-1.877277097,0,0.7551,3,0,3,0,0,0,0,0
2010,"6B",18,85.73,15.875,0.28082053,0.5684488,2.999256215,-1.643002289,0,0.4195,3,0,4,0,0,0,0,0
2010,"6B",19,84.3575,17.625,0,-0.050965293,0.07490888,1.213206659,0,0,0,-3,5,1,0,0,0,0
2010,"6B",15,93.5825,13,0.6783161,0.653072096,4.845739136,-3.711098697,0.0072,0,6,6,1,0,0,0,0,0
2010,"6B",16,93.3575,13,0.694705825,0.577421216,5.995765498,-3.632369058,0.0072,0,6,0,2,0,0,0,0,0
2010,"6B",17,93.02,13,0.694268375,0.51355938,5.99905118,-3.357121684,0.0072,0,6,0,3,0,0,0,0,0
2010,"6B",18,92.345,13,0.250834903,0.513712583,5.950962414,-2.816886214,0.004,0,6,0,4,0,0,0,0,0
2010,"6B",19,89.465,13.625,0,-0.192634949,0.255176713,3.253452072,0,0,0,-6,5,1,0,0,0,0
2010,"6B",15,91.04,13,0.69887055,0.611020185,4.455292553,-3.273648166,0,0,5,5,1,0,0,0,0,0
2010,"6B",16,91.04,13,0.6930292,0.467783737,4.998614493,-3.031144255,0,0,5,0,2,0,0,0,0,0
2010,"6B",17,90.365,13,0.723422675,0.44767367,4.998882297,-2.752064902,0,0,5,0,3,0,0,0,0,0
2010,"6B",18,89.96,13.625,0.24951497,0.416743309,4.999321537,-2.644344661,0,0,5,0,4,0,0,0,0,0
2010,"6B",19,88.7225,14,0,-0.194771445,0.237181377,1.975633432,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,72.365,34,0.67610825,1.082192125,3.504562298,-3.560123847,0.7092,0.2997,4,4,1,0,0,0,0,0
2010,"6B",18,70.655,34.75,0.245875488,0.660881482,3.999567827,-2.755548121,0.394,0.1665,4,0,4,0,0,0,0,0
2010,"6B",15,75.92,27.75,0.687679525,0.890827021,4.053040814,-3.819557969,0.4806,0.2106,5,5,1,0,0,0,0,0
2010,"6B",16,77.8325,25.75,0.70239605,0.816217009,4.998177382,-3.977212629,0.4806,0.2106,5,0,2,0,0,0,0,0
2010,"6B",17,77.0675,25.625,0.6727867,0.800101756,4.999222421,-3.685015375,0.4806,0.2106,5,0,3,0,0,0,0,0
2010,"6B",18,75.92,26.625,0.250906298,0.647305099,4.939100822,-2.904450352,0.267,0.117,5,0,4,0,0,0,0,0
2010,"6B",19,75.3575,28.25,0,-0.149138211,0.159766898,2.89518397,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,87.6425,15.75,0.7065954,0.710360416,4.144904528,-3.208382376,0,0.2007,5,5,1,0,0,0,0,0
2010,"6B",16,87.98,14.375,0.714797225,0.620670189,4.993786339,-3.010338667,0,0.2007,5,0,2,0,0,0,0,0
2010,"6B",17,88.655,14,0.678876575,0.560755197,4.998769418,-2.615717448,0,0.2007,5,0,3,0,0,0,0,0
2010,"6B",18,88.385,14,0.238994805,0.526507311,4.971634293,-2.055644922,0,0.1115,5,0,4,0,0,0,0,0
2010,"6B",19,86.7425,15.25,0,-0.163953749,0.19130193,3.258663795,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,75.5825,26.75,0.6979708,0.921562416,1.371957584,-2.458682585,0.6003,0.3474,2,6,1,0,4,3,4,1
2010,"6B",16,77.8325,20.375,0.699705525,0.816311125,1.999633545,-2.535625197,0.6003,0.3474,2,0,2,0,4,3,5,2
2010,"6B",17,78.4175,18.25,0.707665975,0.896149918,1.999734562,-1.942523111,0.6003,0.3474,2,0,3,0,4,3,6,3
2010,"6B",18,78.08,20.875,0.26916574,0.587585947,1.999658357,-1.737042802,0.3335,0.193,2,0,4,0,4,3,7,4
2010,"6B",19,76.73,23.875,0,0.001701231,0.009814324,0.510673343,0,0,0,-2,5,1,4,3,8,5
2010,"6B",15,87.98,12.625,0.719501175,0.662410959,0.991008812,-0.737751652,0.4959,0.315,1,1,1,0,0,0,0,0
2010,"6B",16,87.98,14.25,0.6965707,0.643004857,0.999815519,-0.647341313,0.4959,0.315,1,0,2,0,0,0,0,0
2010,"6B",17,87.98,15,0.7083375,0.644991299,0.999768719,-0.497603193,0.4959,0.315,1,0,3,0,0,0,0,0
2010,"6B",18,87.4175,14.375,0.251622785,0.416296197,0.999771454,-0.500505916,0.2755,0.175,1,0,4,0,0,0,0,0
2010,"6B",19,85.73,14.625,0,-0.002787651,0.016683186,0.819120337,0,0,0,-1,5,1,0,0,0,0
2010,"6B",15,91.04,17,0.7163741,1.036960354,3.76248268,-3.917306365,0,0.6363,6,7,1,0,1,7,8,1
2010,"6B",16,90.365,18.25,0.7186402,1.020932641,5.376003647,-4.694888123,0,0.6363,6,0,2,0,1,7,9,2
2010,"6B",17,89.96,18.375,0.6911338,0.98530399,5.633266556,-4.352831266,0,0.6363,6,0,3,0,1,7,10,3
2010,"6B",18,88.7225,18,0.247778588,0.714844126,5.43784891,-2.554636172,0,0.3535,6,0,4,0,1,7,11,4
2010,"6B",19,86.0675,19.875,0,-0.114813526,0.197845272,3.944843112,0,0,0,-6,5,1,1,7,12,5
2010,"6B",15,84.1775,27.375,0.713314,0.669608355,3.694009366,-3.948550041,0.4158,0,4,4,1,0,0,0,0,0
2010,"6B",16,86.8325,25.125,0.68743505,0.584697771,4.000600053,-2.706125584,0.4158,0,4,0,2,0,0,0,0,0
2010,"6B",17,87.4175,24,0.698691125,0.581430319,4.000525706,-1.914663688,0.4158,0,4,0,3,0,0,0,0,0
2010,"6B",18,86.405,23.375,0.246389663,0.458235512,3.999934652,-1.507068699,0.231,0,4,0,4,0,0,0,0,0
2010,"6B",19,85.325,23.625,0,-0.153727681,0.114620041,3.260709038,0,0,0,-4,5,1,0,0,0,0
2010,"6B",15,92.345,16,0.673887625,0.545186111,4.467489582,-4.241750308,0,0,5,5,1,0,0,0,0,0
2010,"6B",16,89.465,17.25,0.715841,0.451135182,4.999329626,-4.049330448,0,0,5,0,2,0,0,0,0,0
2010,"6B",17,87.98,18.625,0.703172975,0.434310881,4.999433782,-3.765140474,0,0,5,0,3,0,0,0,0,0
2010,"6B",18,88.655,18.375,0.259216708,0.393115336,4.999604915,-3.763309389,0,0,5,0,4,0,0,0,0,0
2010,"6B",19,87.1475,19.25,0,-0.191620818,0.188467598,1.7662081,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,92.2775,11,0.70945075,0.788603758,3.555792269,-2.156300606,0.3402,0.1197,4,5,1,0,1,6,7,1
2010,"6B",16,90.545,11,0.697412575,0.725585772,3.999384339,-2.143146579,0.3402,0.1197,4,0,2,0,1,6,8,2
2010,"6B",17,89.6225,11,0.682004225,0.693054451,3.998757247,-2.004232855,0.3402,0.1197,4,0,3,0,1,6,9,3
2010,"6B",18,88.7225,9.75,0.246911548,0.568326634,3.998865995,-2.06155157,0.189,0.0665,4,0,4,0,1,6,10,4
2010,"6B",19,84.83,10.25,0,-0.115752349,0.14568266,1.462500237,0,0,0,-4,5,1,1,6,11,5
2010,"6B",15,88.16,10.875,0.70184,1.223299032,4.193936082,-2.124274194,0.5697,0.4581,5,5,1,0,0,0,0,0
2010,"6B",16,87.08,13.875,0.731645975,1.138183688,4.996294023,-1.920502761,0.5697,0.4581,5,0,2,0,0,0,0,0
2010,"6B",17,87.6425,15,0.70399525,1.110454192,4.999474231,-1.827492477,0.5697,0.4581,5,0,3,0,0,0,0,0
2010,"6B",18,86.7425,15,0.243489053,0.900207997,4.964959683,-1.899457035,0.3165,0.2545,5,0,4,0,0,0,0,0
2010,"6B",19,84.0875,16.25,0,-0.136236222,0.174942024,2.641317179,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,72.7025,26.625,0.704007925,0.846259341,3.298267427,-2.108133417,0,0.5931,5,5,1,0,0,0,0,0
2010,"6B",16,73.1975,25.75,0.6983369,0.806386683,4.524122582,-1.410195919,0,0.5931,5,0,2,0,0,0,0,0
2010,"6B",17,74.615,23.75,0.731546775,0.849742758,4.77928235,-0.335749264,0,0.5931,5,0,3,0,0,0,0,0
2010,"6B",18,72.545,26.125,0.26855464,0.576135193,4.397738947,1.280142268,0,0.3295,5,0,4,0,0,0,0,0
2010,"6B",15,78.6425,28,0.677357975,0.452520453,2.824700602,-3.151837755,0.2088,0,3,3,1,0,0,0,0,0
2010,"6B",16,77.7425,28.625,0.700326275,0.370639832,2.99969533,-2.93168178,0.2088,0,3,0,2,0,0,0,0,0
2010,"6B",17,75.7625,30.25,0.711329,0.394310426,2.999532447,-2.535413572,0.2088,0,3,0,3,0,0,0,0,0
2010,"6B",18,74.345,31.625,0.258818808,0.32612027,2.999386637,-2.69390246,0.116,0,3,0,4,0,0,0,0,0
2010,"6B",15,71.2175,32.5,0.716474175,0.762376857,1.561189393,-2.705741169,0.1233,0.3141,6,10,1,0,4,6,7,1
2010,"6B",16,71.3975,31,0.680841875,0.722684899,3.58028719,-2.630748733,0.1233,0.3141,6,0,2,0,4,6,8,2
2010,"6B",17,71.06,29.75,0.69695085,0.710778709,4.062980281,-0.979689383,0.1233,0.3141,6,0,3,0,4,6,9,3
2010,"6B",18,70.385,29,0.25481182,0.541286334,3.65083447,2.424096316,0.0685,0.1745,6,0,4,0,4,6,10,4
2010,"6B",15,77.405,31,0.702310875,0.839578094,3.169317366,-3.383027923,0,0.6309,4,4,1,0,0,0,0,0
2010,"6B",16,78.9125,29.125,0.698545325,0.782787215,3.922737397,-3.11400156,0,0.6309,4,0,2,0,0,0,0,0
2010,"6B",17,80.06,28,0.7145969,0.759300406,3.999488373,-2.299405132,0,0.6309,4,0,3,0,0,0,0,0
2010,"6B",18,78.1475,31.125,0.250683158,0.571350573,3.874861017,-1.58408031,0,0.3505,4,0,4,0,0,0,0,0
2010,"6B",19,74.525,35.5,0,-0.112718987,0.07233843,3.032560118,0,0,0,-4,5,1,0,0,0,0
2010,"6B",15,73.445,44.5,0.6977061,1.01306897,3.463353083,-3.887702986,0.8883,0,4,4,1,0,1,1,2,1
2010,"6B",15,70.7225,30.625,0.71773655,0.479574029,3.987736354,-3.307098418,0,0,5,5,1,0,0,0,0,0
2010,"6B",16,71.8925,29.75,0.70203825,0.407544844,4.985350787,-3.348527535,0,0,5,0,2,0,0,0,0,0
2010,"6B",17,73.04,28.375,0.69260435,0.419493469,4.998993633,-3.084352572,0,0,5,0,3,0,0,0,0,0
2010,"6B",18,72.365,28,0.257424148,0.367235932,4.843592747,-2.225678586,0,0,5,0,4,0,0,0,0,0
2010,"6B",15,83.615,23.125,0.720820875,1.257347999,2.01268257,-4.156678699,0.7047,0.5202,5,9,1,0,4,6,7,1
2010,"6B",16,84.5825,20.75,0.72891335,1.243611478,4.247772878,-4.027560861,0.7047,0.5202,5,0,2,0,4,6,8,2
2010,"6B",17,84.92,18.75,0.700574375,1.278432673,4.334148653,-2.068419244,0.7047,0.5202,5,0,3,0,4,6,9,3
2010,"6B",18,83.12,19.875,0.249846993,0.876504216,3.954607885,0.565477197,0.3915,0.289,5,0,4,0,4,6,10,4
2010,"6B",19,79.565,25.375,0,0.013189572,0.075339108,5.582066843,0,0,0,-5,5,1,4,6,11,5
2010,"6B",15,87.6425,16.375,0.6981558,0.7844761,0.947144556,-1.067411267,0.693,0.2574,1,2,1,0,1,7,8,1
2010,"6B",16,87.4175,16,0.68871045,0.737854594,0.999755824,-1.006361635,0.693,0.2574,1,0,2,0,1,7,9,2
2010,"6B",17,84.4925,17.25,0.701975075,0.778479805,0.999753798,-0.91308064,0.693,0.2574,1,0,3,0,1,7,10,3
2010,"6B",18,79.2275,25.5,0.26240853,0.509619938,0.999886139,-0.873058028,0.385,0.143,1,0,4,0,1,7,11,4
2010,"6B",19,73.85,32.5,0,0.015023813,0.013734975,0.209594991,0,0,0,-1,5,1,1,7,12,5
2010,"6B",15,76.2575,21.5,0.691265625,0.560313755,3.026523575,-2.59493321,0,0.0189,6,9,1,0,4,3,4,1
2010,"6B",16,76.325,20,0.6852664,0.578934669,5.184841918,-2.30050189,0,0.0189,6,0,2,0,4,3,5,2
2010,"6B",17,75.3575,21.25,0.71801295,0.505256319,5.49223053,-1.044913591,0,0.0189,6,0,3,0,4,3,6,3
2010,"6B",18,74.345,22.625,0.26104873,0.437887592,4.890436028,1.250390777,0,0.0105,6,0,4,0,4,3,7,4
2010,"6B",19,72.14,26.125,0,-0.131821998,0.134836877,6.4195467,0,0,0,-6,5,1,4,3,8,5
2010,"6B",15,75.02,28.75,0.7080866,0.510370038,2.278743139,-3.607676293,0.1116,0,3,6,1,0,3,5,6,1
2010,"6B",16,75.02,27.375,0.711344175,0.377719391,2.999893906,-3.71127147,0.1116,0,3,0,2,0,3,5,7,2
2010,"6B",17,75.02,27,0.703822975,0.38387945,2.999618912,-3.077663743,0.1116,0,3,0,3,0,3,5,8,3
2010,"6B",18,75.02,27.625,0.267253228,0.351166455,2.999627956,-2.703165621,0.062,0,3,0,4,0,3,5,9,4
2010,"6B",19,71.87,32.375,0,-0.020821045,0.05918001,0.889091695,0,0,0,-3,5,1,3,5,10,5
2010,"6B",15,79.385,27,0.713412575,0.506105306,4.189444214,-4.339034898,0,0,5,5,1,0,0,0,0,0
2010,"6B",16,80.2175,25.75,0.709895575,0.435185252,4.998630641,-4.366263342,0,0,5,0,2,0,0,0,0,0
2010,"6B",17,80.96,24.375,0.688536775,0.443237817,4.999395003,-4.090832827,0,0,5,0,3,0,0,0,0,0
2010,"6B",18,78.485,26.5,0.263737343,0.385495217,4.929435066,-3.656972657,0,0,5,0,4,0,0,0,0,0
2010,"6B",19,75.7625,29.875,0,-0.16840312,0.156094216,2.195147666,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,78.2375,28.375,0.69743995,0.559899584,1.588365312,-2.942759915,0.3051,0.0576,2,5,1,0,3,8,9,1
2010,"6B",16,79.655,26.75,0.688292075,0.49162604,1.999825312,-2.515997759,0.3051,0.0576,2,0,2,0,3,8,10,2
2010,"6B",17,78.1475,26.625,0.710507775,0.496085828,1.999690656,-2.142390765,0.3051,0.0576,2,0,3,0,3,8,11,3
2010,"6B",18,73.85,29.5,0.24709964,0.379301998,1.999586254,-1.845455661,0.1695,0.032,2,0,4,0,3,8,12,4
2010,"6B",15,82.6025,23.375,0.69901735,0.60153724,3.564784837,-3.474885258,0.0135,0.216,4,4,1,0,0,0,0,0
2010,"6B",16,82.94,21.125,0.68867735,0.542555154,3.999482304,-3.365088752,0.0135,0.216,4,0,2,0,0,0,0,0
2010,"6B",17,82.3775,20,0.701870275,0.538740973,3.999046086,-3.066642395,0.0135,0.216,4,0,3,0,0,0,0,0
2010,"6B",18,80.8025,20.625,0.249209418,0.43294651,3.999101019,-2.898935173,0.0075,0.12,4,0,4,0,0,0,0,0
2010,"6B",19,76.235,24.125,0,-0.118396489,0.110697984,1.870388994,0,0,0,-4,5,1,0,0,0,0
2010,"6B",15,88.475,21.75,0.704541325,0.688104732,0.993158079,-1.321881956,0,0.7686,1,1,1,0,0,0,0,0
2010,"6B",16,90.635,19.75,0.695876075,0.653377469,0.999951068,-0.945244818,0,0.7686,1,0,2,0,0,0,0,0
2010,"6B",17,91.04,19.625,0.715230075,0.631447455,1.000030642,-0.632882582,0,0.7686,1,0,3,0,0,0,0,0
2010,"6B",18,89.8025,20.625,0.277331193,0.385744254,0.999993958,-0.484692602,0,0.427,1,0,4,0,0,0,0,0
2010,"6B",19,86.4725,22.25,0,-0.025110517,0.013854669,1.096121324,0,0,0,-1,5,1,0,0,0,0
2010,"6B",15,75.92,37.75,0,0.92698635,3.577143903,-4.465163876,0.8883,0,6,6,1,0,0,0,0,0
2010,"6B",16,73.445,40.75,0,1.023273834,4.890207174,-6.063782102,0.8883,0,6,0,2,0,0,0,0,0
2010,"6B",15,78.6425,52.75,0.691408275,0.592612161,4.363973222,-5.474222484,0,0,6,6,1,0,0,0,0,0
2010,"6B",16,79.655,50.125,0.7089433,0.540124216,5.718824,-4.799815423,0,0,6,0,2,0,0,0,0,0
2010,"6B",17,80.06,47.75,0.70451085,0.525916086,5.925516806,-2.534715106,0,0,6,0,3,0,0,0,0,0
2010,"6B",18,78.8225,50.125,0.239129058,0.448929516,5.544244436,-0.402042453,0,0,6,0,4,0,0,0,0,0
2010,"6B",19,75.4925,55.75,0,-0.184066068,0.184074068,5.138321784,0,0,0,-6,5,1,0,0,0,0
2010,"6B",15,73.6925,72.75,0.700703175,0.586026953,4.019832631,-4.72997564,0.1152,0.0189,5,5,1,0,0,0,0,0
2010,"6B",16,78.5075,60.875,0.686745675,0.523394725,4.989869321,-2.041771099,0.1152,0.0189,5,0,2,0,0,0,0,0
2010,"6B",17,78.8225,57.25,0.7264535,0.514630867,5.00282463,0.528855056,0.1152,0.0189,5,0,3,0,0,0,0,0
2010,"6B",18,76.73,60.5,0.238800455,0.462033502,4.898850199,1.659153677,0.064,0.0105,5,0,4,0,0,0,0,0
2010,"6B",19,75.3575,55.75,0,-0.176794977,0.159393155,6.591450117,0,0,0,-5,5,1,0,0,0,0
2010,"6B",15,71.06,39.75,0.7133589,0.82847146,3.279933094,-3.616954127,0.4914,0.2151,6,6,1,0,0,0,0,0
2010,"6B",16,71.6225,39.625,0.71488535,0.825210029,4.594363695,-2.466109227,0.4914,0.2151,6,0,2,0,0,0,0,0
2010,"6B",17,70.7225,39.375,0.696471025,0.876794755,4.730924903,-1.143548182,0.4914,0.2151,6,0,3,0,0,0,0,0
2010,"6B",15,70.655,25.375,0.7030606,1.045682353,0.835660786,-1.329183119,0.1125,0.8361,5,8,1,0,3,5,6,1
2010,"6B",15,80.6225,26,0.693063375,0.83827265,1.158249396,-3.604809127,0,0.5463,3,7,1,0,4,6,7,1
2010,"6B",16,79.16,27.875,0.70210325,0.751783455,2.690983944,-4.251902398,0,0.5463,3,0,2,0,4,6,8,2
2010,"6B",17,77.405,32.75,0.6898507,0.712366182,2.907285664,-3.282018131,0,0.5463,3,0,3,0,4,6,9,3
2010,"6B",18,75.7625,34.375,0.250779273,0.505804862,2.63842967,-1.52830686,0,0.3035,3,0,4,0,4,6,10,4
2010,"6B",15,81.365,23.25,0.69829715,0.124089295,0.992619667,-1.037084929,0,0,1,1,1,0,0,0,0,0
2010,"6B",16,80.3975,24.625,0.691507,0.090920763,0.999844797,-0.89723742,0,0,1,0,2,0,0,0,0,0
2010,"6B",17,78.8225,26.25,0.692097025,0.077769964,0.999864979,-0.766487051,0,0,1,0,3,0,0,0,0,0
2010,"6B",18,76.1675,28.875,0.251177543,0.10191092,0.99977931,-0.798028177,0,0,1,0,4,0,0,0,0,0
2010,"6B",19,71.87,28.125,0,-0.034192072,0.012305465,0.870755162,0,0,0,-1,5,1,0,0,0,0
